# Texto extraído — Cross et al. (Eds.) (2021), Nature-Based Solutions for Wastewater Treatment (partes 1–4)

```text

=== P1 PÁG 1 ===
Nature-Based Solutions 
for Wastewater
A SERIES OF FACTSHEETS AND CASE STUDIES
Nature-Based Solutions for 
Wastewater Treatment
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 2 ===
Published by 
IWA Publishing 
Republic - Export Building, 1st Floor
2 Clove Crescent, E14 2BE
London, United Kingdom
T: +44 (0)20 7654 5500  
F: +44 (0)20 7654 5555 
E: publications@iwap.co.uk 
W: www.iwapublishing.com
First published 2021 
© 2021 IWA Publishing
Apart from any fair dealing for the purposes of research or private study, or criticism or review, as 
permitted under the UK Copyright, Designs and Patents Act (1998), no part of this publication may 
be reproduced, stored or transmitted in any form or by any means, without the prior permission in 
writing of the publisher, or, in the case of photographic reproduction, in accordance with the terms 
of licenses issued by the Copyright Licensing Agency in the UK, or in accordance with the terms 
of licenses issued by the appropriate reproduction rights organization outside the UK. Enquiries 
concerning reproduction outside the terms stated here should be sent to IWA Publishing at the 
address printed above.
The publisher makes no representation, express or implied, with regard to the accuracy of the 
information contained in this book and cannot accept any legal responsibility or liability for errors 
or omissions that may be made.
Disclaimer
The information provided and the opinions given in this publication are not necessarily those of 
IWA and should not be acted upon without independent consideration and professional advice. 
IWA and the Editors and Authors will not accept responsibility for any loss or damage suffered by 
any person acting or refraining from acting upon any material contained in this publication.
British Library Cataloguing in Publication Data 
A CIP catalogue record for this book is available from the British Library
ISBN:  (Paperback) 9781789062250 
ISBN:  (eBook) 9781789062267
This eBook was made Open Access in  
© 2021 The Editors
This is an Open Access book distributed under the terms of the Creative Commons Attribution 
Licence (CC BY NC SA), which permits copying, adaptation and redistribution, provided the 
original work is properly cited (http://creativecommons. org/licenses/by/4.0/).
Edited by 
Katharine Cross, Katharina Tondera, Anacleto Rizzo, Lisa Andrews,  
Bernhard Pucher, Darja Istenič, Nathan Karres and Robert McDonald
Copyright 
Photos on cover from top left clockwise:  
Lubbock Land Application System ©Clifford Fedler;  
East Kolkata wetlands © supranhat/Shutterstock;  
Taupinière French vertical-flow treatment wetlands ©INRAE;  
Green vertical living wall  © josefkubes/Shutterstock
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 3 ===
Foreword
By Kalanithy Vairavamoorthy
IWA Executive Director
Sustainable development goal (SDG) 6, includes providing access to adequate and equitable sanitation, improving water 
quality, and protecting and restoring water-related ecosystems. However, an estimated 80 percent of wastewater globally 
flows back to nature untreated, with serious public health and environmental implications. Within the European Union, 
only 40 percent of rivers, lakes and estuaries meet minimum ecological standards for habitat degradation and pollution. 
External pressures, such as climate change, growing populations, and urbanisation are creating further pressure on 
sanitation services.
As a result, if we are to meet the SDGs, we need a sustainable sanitation approach which enables treatment of wastewater 
while sustaining ecosystems. This involves harnessing state-of-the-art technologies, notably nature-based solutions (NBS). 
NBS have long been used to treat wastewater, stretching back to the use of wetlands for wastewater disposal by ancient 
civilizations, for example in Egypt and China. NBS for wastewater treatment also include ponds and soil infiltration, as well 
as innovative approaches such as willow systems, living walls, constructed rooftop wetlands, aquaponics and hydroponics.
In more recent years, there has been growing recognition of the function and importance of NBS as an alternative or 
supplement to conventional wastewater treatment systems. For example, treatment wetlands and stabilization ponds are 
NBS often used in decentralised wastewater treatment systems. They are often a viable option for rural areas, as well as 
urban and peri-urban areas that do not have access to centralised systems. 
This publication “Nature-Based Solutions for Wastewater Treatment” was developed as a response to the need for a 
consolidated evidence base on the use of NBS for improved sanitation, with an emphasis on the co-benefits that these 
technologies can provide to both people and ecosystems. Additional benefits of NBS used as part of wastewater systems 
include temperature regulation, carbon sequestration, production of biomass, providing habitat for plants and animals, 
and recreation areas. Understanding and documenting these benefits can help municipalities and wastewater operators 
have a complete understanding of the value of NBS technologies beyond wastewater treatment.  
The publication was developed by the “Sanitation for and by Nature” working group co-led by the International Water 
Association (IWA) and The Nature Conservancy (TNC), and supported by the Science for Nature and People Partnership 
(SNAPP). The process of developing this publication was a demonstration of how the IWA network can be leveraged to 
develop sustainable solutions for the industry.  The IWA Task Group on Nature Based Solutions for Water and Sanitation 
authored and provided peer-review of the factsheets and case studies of this book. IWA specialist groups, including Wetlands 
for Pollution Control and Wastewater Pond Technology, were also instrumental in the development of the publication. 
Rather than working against nature, we now have an opportunity to not only co-exist with it, but to harness its power for 
mutual benefit. This is an opportunity we must grasp with both hands, if we are to simultaneously protect our natural 
environment, and improve the life chances of millions of people.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 4 ===
Foreword
By Fabio Masi
Chair – IWA Task Group on Nature-Based Solutions for Water and Sanitation 
There is a fast growing interest in the application of NBS in the water sector, to increase sustainability, overcome issues 
related to the carrying capacity of a land area, improve circularity in resource management and mitigate climate change 
impacts. Funding bodies, public institutions, municipalities and beneficiaries are now considering NBS as substantive 
alternatives for their projects.  There is an evident need for wider understanding of the technical feasibility of using NBS 
for wastewater treatment, as well as the different options (including newer approaches) which can be applied in each 
specific case. There is significant scientific and technical information available on nature-based technologies, and it can 
sometimes be difficult to navigate and grasp what can be used where, as well as to identify examples that demonstrate 
applicability in different geographies and climates.
What can be easily extracted from this large amount of available information is that NBS for wastewater treatment are 
already widely applied across the globe and in some cases the installations are well monitored and their performance 
and benefits have been properly assessed, so they can serve as valid references for the replication or adaptation to other 
operative scenarios. The trend of applying NBS has been constantly growing over the past years, and the main reasons 
for this success are that NBS can have a lower cost than conventional wastewater technologies, be adapted to different 
climates, incorporated into conventional wastewater treatment systems, and generate additional benefits beyond improving 
water quality.
In 2018, IWA chose to launch a specific Task Group (TG) on NBS for water and sanitation, with the specific aim to devote some 
efforts of the numerous specialists amongst its Specialist Groups in better defining the state of the art of NBS technologies 
and influence sanitation providers, urban planners and regulators to design and integrate wastewater treatment facilities 
with ecosystems in a way that benefits ecological and human health.  As the appreciation of NBS in supporting water and 
sanitation services has gained more prominence with the broader public, the contributions from the Task Group supports 
the ongoing efforts to showcase and demonstrate the value of investing in nature for healthy environment and people. 
The main deliverable of the NBS TG in cooperation with the NatureSan working group is the present book, which is 
consolidating information from across a variety of applied cases with scientific evidence on how application of NBS as 
part of sanitation infrastructure benefits ecological and human health. Making use of the multidisciplinary competences 
of the respective authors, the factsheets and the case studies have a particular emphasis on the co-benefits and how this 
provides more support for the use of NBS. The NBS TG created a platform for ongoing collaboration on the topic, bringing 
together people from different backgrounds. Uptake from stakeholders is an ongoing process that will be continued to be 
monitored. Enjoy reading!
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 5 ===
Contents
LIST OF ABBREVIATIONS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1
EDITORS AND AUTHORS. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4
Editors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4
Authors (in alphabetical order) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4
ACKNOWLEDGEMENTS. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5
INTRODUCTION. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6
Application of NBS for wastewater treatment . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6
History of using NBS for wastewater treatment. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8
Link to the UN Sustainable Development Goals . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8
ABOUT THE PUBLICATION . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9
Scope. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9
Target audience. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13
Methodology . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13
Factsheets. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 14
Case studies . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15
NBS FOR WASTEWATER TREATMENT: FACTSHEETS AND CASE STUDIES. . . . . . . . . . . . . . . . 15
Summary tables. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 17
Slow-rate soil infiltration system. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 23
Advanced Wastewater Treatment through Slow-Rate Soil Infiltration System in Lubbock,  
Texas, USA. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 27
Wastewater Reuse through a Slow-Rate Soil Infiltration System in Muskegon County,  
Michigan, USA. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 34
Rapid-rate soil infiltration system. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 42
Willow systems. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 45
Zero-Discharge Wastewater Facilities: Willow Systems. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 49
Surface aerated ponds. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 57
Facultative ponds. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 61
Maturation ponds . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 64
Anaerobic ponds. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 67
High-rate anaerobic ponds. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 70
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 6 ===
Wastewater Pond Technology in Mysore, India: A Combination of Facultative and Maturation 
Ponds. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 73
Wastewater Pond Technology with Anaerobic, Facultative and Maturation Ponds in Trichy,  
India. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 79
Wastewater Treatment Ponds in El Cerrito, Colombia. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 86
Vertical-flow treatment wetlands. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 95
Vertical-flow Treatment Wetlands for Pollution Control in Pingshan River Watershed,  
Shenzhen, China. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 99
Two-stage Vertical-flow Wetland at the Bärenkogelhaus, Austria. . . . . . . . . . . . . . . . . . . . . . . 108
Vertical-flow Wetland for Matany Hospital, Uganda . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 114
French vertical-flow treatment wetlands. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 121
French Vertical-Flow Treatment Wetland in Orhei Municipality, Moldova. . . . . . . . . . . . . . . . . 125
Challex Treatment Wetland: French System Treatment Wetlands for Domestic Wastewater  
and Stormwater. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 132
Taupinière Treatment Wetland: Unsaturated/Saturated French System Treatment Wetlands  
for Domestic Wastewater in a Tropical Area. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 138
Treatment wetland for CSO . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 144
Treatment Wetland for Combined Sewer Overflows, Kenten, Germany . . . . . . . . . . . . . . . . . 147
Treatment Wetland for Combined Sewer Overflow at Gorla Maggiore Water Park, Italy. . . . . 153
Horizontal-flow treatment wetlands. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 159
Horizontal Subsurface Flow System for Gorgona Penitentiary, Italy . . . . . . . . . . . . . . . . . . . . 162
Horizontal Treatment Wetland in Karbinci, Republic of North Macedonia. . . . . . . . . . . . . . . . 167
Horizontal-flow Wetlands in Chelmná, Czech Republic. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 171
Aerated treatment wetland. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 176
Intensified Treatment Wetlands: Forced Aeration in Tarcenay, France. . . . . . . . . . . . . . . . . . . 180
Aerated Horizontal Subsurface Flow Wetlands in Jackson Meadow, Marine on St. Croix, 
Washington County, Minnesota, USA. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 186
Reciprocating treatment wetlands. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 191
Reciprocating (Tidal-flow) Treatment Wetland Demonstration, Hawaii, USA. . . . . . . . . . . . . . 194
Reactive media in treatment wetlands . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 200
Free water surface treatment wetland. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 203
Free Water Surface Treatment Wetland in Arcata, California, USA. . . . . . . . . . . . . . . . . . . . . 207
Two Free Surface Flow Wetlands for Post-tertiary Treatment of Wastewater in Sweden. . . . 214
Free Water Surface System for Tertiary Treatment in Jesi, Italy. . . . . . . . . . . . . . . . . . . . . . . . 221
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 7 ===
Natural wetland. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 227
Namatala Natural Wetland, Uganda. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 230
Loktak Lake: A Natural Wetland in Manipur, India. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 237
Natural Wetlands in East Kolkata, India . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 244
Floating treatment wetland. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 251
Multi-stage wetland. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 254
Multi-stage Treatment Wetlands in Dicomano, Italy. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 257
Hybrid Treatment Wetland in Kaštelir, Croatia. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 264
Sludge treatment reed beds. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 270
Sludge Treatment Reed Beds in Mojkovac, Montenegro. . . . . . . . . . . . . . . . . . . . . . . . . . . . . 274
Nègrepelisse Treatment Wetland: A Septage Treatment Reed Bed Unit. . . . . . . . . . . . . . . . . 278
Large-scale Treatment of Sludge in Reed Bed Systems in Denmark and England. . . . . . . . . 284
Living walls . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 290
Living Walls at Marina Di Ragusa, Italy. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 294
VertECO®: A Vertical Ecosystem for Wastewater Treatment. . . . . . . . . . . . . . . . . . . . . . . . . . 299
Rooftop treatment wetland. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 304
Constructed Wetroof in Tilburg, The Netherlands. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 308
Hydroponics. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 313
Aquaponics. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 316
In-stream restoration. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 320
Stream Restoration in Baltimore, Maryland, USA. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 324
LESSONS LEARNED. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 331
REFERENCES. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 334
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 8 ===
Nature-Based Solutions for Wastewater Treatment  |  1
ABBREVIATION
DESCRIPTION
AET
Aerated treatment wetland
AP
Anaerobic pond
AWTF
Arcata wastewater treatment facility
BOD5
Biological oxygen demand over 5 days
CFU
Colony-forming unit
CAS
Conventional activated sludge
COD
Chemical oxygen demand
CSO
Combined sewer overflow
CSO-TW
Treatment wetland for combined sewer overflow
CWR
Constructed wetroof
DS
Dry solid
E. coli
Escherichia coli
EKW
East Kolkata Wetland
EW
Enhancement wetlands
FP
Facultative pond
FRB
French reed bed
French VFTW
French vertical flow treatment wetland
FWS
Free water surface
FWS-TW
Free water surface treatment wetland
HF
Horizontal-flow
HFTW
Horizontal-flow treatment wetland
HLR
Hydraulic loading rate
HRAP
High-rate anaerobic pond
HRT
Hydraulic retention time
IWA
International Water Association
List of Abbreviations
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 9 ===
Nature-Based Solutions for Wastewater Treatment  |  2
ABBREVIATION
DESCRIPTION
LAS
Land application system
LW
Living walls
MCA
Multi-criteria analysis
MGD
Million gallons per day
MLD
Million litres per day
MNBK
Minebank Run
MP
Maturation pond
NBS
Nature-based solution
NCEAS
National Center for Ecological Analysis and 
Synthesis
NH4-N
Ammonia-nitrogen
NO2-N
Nitrite-nitrogen
NO3-N
Nitrate-nitrogen
NTU
Turbidity
O&M
Operation and maintenance
OLR
Organic loading rate
OPEX
Operating expense
p.e.
Population equivalent
PPCPs
Pharmaceuticals and personal care products
RI
Rapid infiltration
SAP
Surface aerated pond
SDG
Sustainable Development Goal
SNAPP
Science for Nature and People Partnership
STP
Sewage treatment plant
STRB
Sludge treatment reed bed
TF
Trickling filter
TG
Task group
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 10 ===
Nature-Based Solutions for Wastewater Treatment  |  3
ABBREVIATION
DESCRIPTION
TKN
Total Kjeldahl nitrogen
TN
Total nitrogen
TNC
The Nature Conservancy
TP
Total phosphorus
TSS
Total suspended solids
TW
Treatment Wetland
UAF
Upflow anaerobic filter
UASB
Upflow anaerobic sludge blanket digestion
USEPA
US Environmental Protection Agency
VF
Vertical-flow
VFTW
Vertical-flow treatment wetland
VOL
Volumetric organic loading
WCS
Wildlife Conservation Society
WoS
Web of Science
WPT
Wastewater pond technology
WSP
Wastewater stabilisation pond
WTP 
Wastewater treatment pond
WWTP
Wastewater treatment plant
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 11 ===
Nature-Based Solutions for Wastewater Treatment  |  4
Editors and Authors
Editors
Katharine Cross, International Water Association, Bangkok, Thailand
Katharina Tondera, INRAE, Villeurbanne, France
Anacleto Rizzo, IRIDRA, Florence, Italy
Lisa Andrews, LMA Water Consulting+, The Hague, The Netherlands
Bernhard Pucher, BOKU University, Vienna, Austria
Darja Istenič, University of Ljubljana, Ljubljana, Slovenia
Nathan Karres, The Nature Conservancy, Seattle, Washington, USA
Robert McDonald, The Nature Conservancy, Arlington, Virginia, USA
Authors (in alphabetical order)
Carlos A. Arias, Aarhus University, Aarhus, Denmark
Lobna Amin, IHE Delft Institute for Water Education, Delft, The Netherlands
Ragasamyutha Ananthatmula, CDD Society, Bangalore, India
Lisa Andrews, LMA Water Consulting+, The Hague, The Netherlands
Horst Baxpehler, Erftverband, Bergheim, Germany
Leslie L. Behrends, Tidal-flow Reciprocating Wetlands LLC, Florence, Alabama, USA
Ricardo Bresciani, IRIDRA, Florence, Italy
Urša Brodnik, LIMNOS, Ljubljana, Slovenia
Gianluigi Buttiglier, Institut Català de Recerca de l’Aigua (ICRA), Girona, Spain
Norra Byvägen, Tormestorp, Sweden
Laura Castañares, Institut Català de Recerca de l’Aigua (ICRA), Girona, Spain
Florent Chazarenc, INRAE, Villeurbanne, France
Joaquim Comas, Institut Català de Recerca de l’Aigua (ICRA), Girona, Spain
Katharine Cross, International Water Association, Bangkok, Thailand
Tea Erjavec, LIMNOS, Ljubljana, Slovenia
Miquel Esterlich, Blue Carex, Phytotechnologies, Purkersdorf, Austria
Clifford B. Fedler, Texas Tech University, Lubbock, Texas, USA
Ganapathy Ganeshan, CDD Society, Bangalore, India
Heinz Gattringer, Blue Carex, Phytotechnologies, Purkersdorf, Austria
Robert Gearheart, Humboldt State University, Arcata, California, USA
Irene Groot, Uppsala University, Uppsala, Sweden
Samuela Guida, International Water Association, London, UK
Gu Huang, CSCEC AECOM Consultants Co., Ltd., Shenzhen, China
Darja Istenič, University of Ljubljana, Ljubljana, Slovenia
Andrews Jacob, CDD Society, Bangalore, India
Ranka Junge, Zurich University of Applied Sciences (ZHAW), Wädenswil, Switzerland
Rose Kaggwa, National Water & Sewerage Corporation, Kampala, Uganda
Rajiv Kangabam, BRTC, KIIT University, Bhubaneswar, India
Günter Langergraber, BOKU University, Vienna, Austria
Markus Lechner, EcoSan Club, Weitra, Austria
Wenbo Liu, Chongqing University, Chongqing, China 
Rémi Lombard-Latune, INRAE, Villeurbanne, France
Fabio Masi, IRIDRA, Florence, Italy
Esther Mendoza, Institut Català de Recerca de l’Aigua (ICRA), Girona, Spain
Pascal Molle, INRAE, Villeurbanne, France
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 12 ===
Nature-Based Solutions for Wastewater Treatment  |  5
Ania Morvannou, INRAE, Villeurbanne, France
Susan Namaalwa, National Water and Sewerage Corporation, Kampala, Uganda
Steen Nielsen, Orbicon, Taastrup, Denmark
Per-Åke Nilsson, Halmstad University, Halmstad, Sweden
Miguel R. Peña-Varón, Universidad del Valle, Instituto Cinara, Cali, Colombia
Anja Potokar, LIMNOS, Ljubljana, Slovenia
Rohini Pradeep, CDD Society, Bangalore, India 
Stéphanie Prost-Boucle, INRAE, Villeurbanne, France
Bernhard Pucher, BOKU University, Vienna, Austria
Anacleto Rizzo, IRIDRA, Florence, Italy
C. F. Rojas, Sanitary Engineer and Freelance Consultant, Colombia
Peder Sandfeld Gregersen, Center for Recirkulering, Ølgod, Denmark
Katharina Tondera, INRAE, Villeurbanne, France
Anne A. van Dam, IHE Delft Institute for Water Education, Delft, The Netherlands
Matthew E. Verbyla, San Diego State University, California
Martin Vrhovšek, LIMNOS, Ljubljana, Slovenia
Jan Vymazal, Czech University of Life Sciences Prague, Czech Republic
Scott Wallace, Naturally Wallace Consulting, Stillwater, Minnesota, USA
Sylvia Waara, Halmstad University, Halmstad, Sweden
Alenka Mubi Zalaznik, LIMNOS, Ljubljana, Slovenia
Maribel Zapater-Pereyra, Independent Researcher, Munich, Germany
Jun Zhai, Chongqing University, Chongqing, China
Acknowledgements
This publication was supported by the Science for Nature and People Partnership (SNAPP) which is a collaboration between 
the Nature Conservancy (TNC), the Wildlife Conservation Society (WCS), and the National Center for Ecological Analysis 
and Synthesis (NCEAS) at the University of California, Santa Barbara. The partnership creates “enabling conditions” that 
allow a team of experts from a diversity of disciplines to convene around a specific global challenge at the intersection of 
conservation and human well-being.
The NatureSan working group has also been supported by the Bridge Collaborative, which envisions health, development 
and environment communities jointly solving today’s complex, interconnected challenges. 
We would like to thank the authors of the case studies and factsheets for contributing their knowledge and developing 
the key part of this publication. 
We thank the following reviewers for their invaluable feedback in the development of the case studies and factsheets, this 
included: Andrews Jacob, CDD India; Clifford Fedler, Texas Tech University; Fabio Masi, IRIDRA; Ganapathy Ganeshan, 
CDD India; Günther Langergraber, BOKU University; Magdalena Gajewska, Gdansk University, Faculty of Civil and 
Environmental Engineering; Mathieu Gautier, Univ Lyon, INSA Lyon; Marcos von Sperling, Federal University of Minas 
Gerais; Martin Regelsberger, Technisches Büro für Kulturtechnik; Matthew Verbyla, San Diego State University; Miguel 
R. Peña-Varón, Universidad del Valle; Robert K. Bastian; Robert Gearheart, Humboldt State University; Rohini Pradeep, 
CDD India; Rose Kaggwa, National Water and Sewerage Corporation; Samuela Guida, International Water Association; 
Susan Namaalwa, National Water and Sewerage Corporation.
We would like to thank Chris Purdon for copy-editing, and Vivian Langmaack for taking on the challenge of shaping the 
publication as it is visually. We would also like to thank Alessia Menin at IRIDRA for developing the sketches in the factsheets.
And to all who have not explicitly been mentioned but have contributed to the publication in some way, we thank you.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 13 ===
Nature-Based Solutions for Wastewater Treatment  |  6
Introduction
Worldwide, there are 2.4 billion people without improved 
sanitation (i.e. sanitation facilities that hygienically separate 
human excreta from human contact) and another 2.1 billion 
with inadequate sanitation (i.e., where wastewater drains 
directly into surface waters). Despite improvements over 
recent decades, the unsafe management of fecal waste and 
wastewater continues to present a major risk to public health 
and the environment (United Nations, 2016). The United 
Nations World Water Assessment Programme estimates that 
80% of wastewater is discharged untreated (WWAP, 2018). 
There is growing interest in low-cost treatment solutions that 
harness natural systems. However, it is often difficult for 
wastewater utility managers to know how best to combine 
traditional infrastructure such as a wastewater treatment 
plant with natural solutions such as wetlands. 
This publication focuses on the application of nature-
based solutions (NBS) for wastewater treatment and their 
co-benefits for society at large. NBS as defined by the 
International Union for the Conservation of Nature are 
“actions to protect, sustainably manage and restore natural 
or modified ecosystems that address societal challenges 
effectively and adaptively, simultaneously providing human 
well-being and biodiversity benefits” (Cohen-Shacham et 
al., 2016). 
Application of NBS for wastewater 
treatment
NBS can be applied in a built or grey
1 infrastructure 
wastewater treatment system or can be used to treat different 
wastewater types including municipal, agricultural and 
industrial wastewater, leachates and stormwater. Applying 
NBS in wastewater treatment aims to develop engineered 
systems that mimic and take advantage of functioning 
ecosystems with minimal dependence on mechanical 
elements. NBS use plants, soil, porous media, bacteria, and 
other natural elements and processes to remove pollutants in 
wastewater including suspended solids, organics, nitrogen, 
phosphorus and pathogens (Kadlec and Wallace, 2009). NBS 
also have the capacity to remove emerging contaminants 
such as steroid hormones and biocides (Chen et al., 2019), 
personal care products (Ilyas et al., 2020) or pesticides 
(Vymazal and Březinová, 2015). Different types of NBS can 
be combined to achieve the desired treatment efficiency. 
Using NBS for wastewater treatment can contribute towards 
healthier environments by improving water quality and 
enhancing the natural environment and surrounding habitats. 
1 “Grey infrastructure is built structures and mechanical equipment, such as reservoirs, embankments, pipes, pumps, water treatment plants, 
and canals. These engineered solutions are embedded within watersheds or coastal ecosystems whose hydrological and environmental attributes 
profoundly affect the performance of the grey infrastructure” (Browder et al., 2019).
Treatment Wetland for Combined Sewer Overflow at Gorla Maggiore Water Park, Italy. ©IRIDRA 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 14 ===
Nature-Based Solutions for Wastewater Treatment  |  7
Natural areas and NBS can promote physical and mental 
health, clean air and clean water, and help enhance human 
health. Furthermore, NBS can provide aesthetic appeal 
and restorative properties, drawing people together and 
strengthening community ties. Economic benefits include 
lower water treatment costs, reduced flood damage costs, 
healthier fisheries, better recreational opportunities, and 
increased tourism and economic development. To account 
for such benefits when considering NBS options, there needs 
to be a holistic cost–benefit analysis (Elzein et al., 2016; 
WWAP, 2018). 
Table 1. Common advantages and frequent challenges of using NBS for wastewater treatment
Investing in NBS can help wastewater treatment operators 
lower their operational costs, access new revenue streams, 
increase customer engagement, and provide public 
environmental goods and services (European Investment 
Bank, 2020). Operation and maintenance costs, as well 
as initial investments, are often lower than conventional 
activated sludge (CAS) systems, depending on land costs, 
technologies used and availability of resources (Vymazal, 
2010; Elzein et al., 2016). Table 1 highlights common 
advantages and frequent challenges of using NBS for 
wastewater treatment. 
COMMON ADVANTAGES 
FREQUENT CHALLENGES
Very reliable process
Multi-stage and hybrid schemes can be required to 
fulfil stringent limits on nutrient removal
Good quality effluent
High area demand compared with conventional 
technological solutions
Used in a variety of different climates and site locations
Proper operation and maintenance also of the primary 
treatment step (regular removal of settled sludge)
Ease of construction: local materials and plants can be 
used
Lack of standard guidelines on design and sizing for 
recently developed types of NBS
Reduced operational, labour, chemical and energy 
requirements compared with conventional treatment
Require accurate design according to local conditions
Wastewater treatment systems (simple and low-cost 
operation and maintenance)
Accumulation of phosphorus and metals in soil or other 
compartments of NBS
Can be applied for decentralised treatment
Sustainable and environmentally friendly
Multi-purpose functionality
Can reduce impacts of water scarcity
Diverse microbial communities
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 15 ===
Nature-Based Solutions for Wastewater Treatment  |  8
History of using NBS for  
wastewater treatment
NBS have been supporting wastewater treatment throughout 
history; ancient Egyptian and Chinese cultures were 
known to use wetlands for wastewater disposal (Brix, 
1995). Wastewater was directly discharged to surface 
water, promoting the development of natural wetlands 
due to biosolids and nutrient accumulation followed by the 
emergence of vegetation. The wastewater would be treated 
naturally, and the ecosystem was maintained even with a 
low discharge load (Brix, 1995). 
When populations started to increase, so did pollution of 
ecosystems including water bodies. Over time, technologies 
were developed to treat the high pollution loads without 
destroying aquatic ecosystems. This led to the increase of 
conventional wastewater treatment plants, which consist of 
a combination of physical, chemical and biological processes 
and operations to remove solids, organic matter and, when 
needed, nutrients from wastewater. However, since the 
1950s, NBS, such as treatment wetlands (TWs), have evolved 
into a reliable wastewater treatment technology able to treat 
high loads of wastewater to the desired effluent quality while 
maintaining the surrounding ecosystem (Vymazal, 2010). 
This is achieved by manipulation of various components 
of the TWs such as macrophytes growing in the wetlands, 
the soil components (in surface flow systems) or the use of 
properly selected filling media such as sand and gravel (in 
subsurface flow wetlands). Similar considerations are also 
valid for waste stabilisation ponds, which have been applied 
widely, especially in developing countries (Mara, 2003). 
TWs and ponds are now considered suitable NBS to provide 
treatment of wastewater and removal of harmful pathogens 
(Brix, 1995), an effective alternative options compared with 
conventional technological solutions. 
Innovative approaches for applying NBS to treat wastewater 
are growing. For example, living walls and green roofs treat 
greywater to be recycled (e.g., for use in toilets or landscape 
irrigation), and have co-benefits of cooling and filtering air, 
and improving aesthetics in urban environments (Pradhan 
et al., 2019; Boano et al., 2020). Another example are 
willow systems, which use wastewater for irrigation, and 
produce woody biomass that is used for multiple functions 
including firewood for local heating, as a soil amendment, 
in landscaping, and branches for riverbank stabilisation 
and other products. This type of system is known as zero 
discharge, as all of the wastewater either evaporates or is 
used in plant growth. These examples demonstrate how NBS 
for wastewater treatment can be part of a circular economy 
approach which aims to eliminate waste and the continual 
use of resources (Masi et al., 2018; Nika et al., 2020).
Link to the UN Sustainable 
Development Goals
NBS are increasingly seen as innovative solutions to manage 
water-related risks, contributing to the 2030 Agenda for 
Sustainable Development as they provide numerous benefits 
including human health and livelihoods, food and energy 
security, sustainable economic growth and ecosystem 
rehabilitation (Gomez Martin et al., 2020). Multiple services 
provided by NBS can support the achievement of different 
Sustainable Development Goal (SDG) targets, for instance 
by reducing greenhouse gases and environmental toxins, 
maintaining a stable groundwater level and even cooling 
the planet (Seifollahi-Aghmiuni et al., 2019).
NBS for wastewater treatment are directly linked to SDG 
6 on Clean Water and Sanitation. At the same time, the 
benefits delivered by NBS can vary across spatial and 
temporal scales as well as among societal groups, meaning 
that the contribution of NBS to various SDGs will be 
context specific (Gomez Martin et al., 2020). For example, 
wetlands alone can affect ecosystem processes related to 
several SDGs including 1 (No Poverty), 2 (Zero Hunger), 6 
(Clean Water and Sanitation), 12 (Responsible Production 
and Consumption), 13 (Climate Action) and their specific 
targets (Seifollahi-Aghmiuni et al., 2019). Depending on 
the location and application of the NBS, there could also be 
contributions to SDG 3 (Good Health and Well-being), SDG 
7 (Affordable and Clean Energy), 11 (Sustainable Cities and 
Communities), 14 (Life Below Water) and 15 (Life on Land) 
(Seifollahi-Aghmiuni et al., 2019). 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 16 ===
Nature-Based Solutions for Wastewater Treatment  |  9
About the Publication
This publication has been developed by a working group 
from the Science for Nature and People Partnership 
(SNAPP) (https://snappartnership.net/teams/water-
sanitation-and-nature/), called Sanitation for and by Nature 
(NatureSan). With support from SNAPP and the Bridge 
Collaborative, the NatureSan working group in collaboration 
with the IWA Task Group for NBS for Water and Sanitation 
brought together a diverse group of professionals to examine 
the evidence on the interaction between sanitation and the 
health of ecosystems as well as people. 
The NatureSan working group developed a web-based 
decision support tool which included a process of creating 
a series of factsheets and accompanying case studies. This 
was considered to merit a stand alone publication with 
the aim to inspire and influence sanitation providers and 
regulators to design and integrate wastewater treatment 
facilities with ecosystems in a way that benefits ecological 
and human health. Wastewater operators should use further 
technical guidance and expertise to select the best NBS or 
combination of NBS which can then be designed for their 
context. Consultant companies and experts that support 
implementation of NBS should have appropriate references 
and knowledge for design and implementation. 
Scope
This publication is a starting point to identify options for 
using NBS for domestic and municipal wastewater treatment. 
It builds on the existing knowledge base (von Sperling, 2007; 
Kadlec and Wallace, 2009; Resh, 2013; Thorarinsdottir, 
2015; Dotro et al., 2017; Verbyla, 2017; Junge et al., 2020; 
Langergraber et al., 2020) bridging together various NBS for 
wastewater treatment in a structure that allows comparison 
of options and highlighting of co-benefits. The factsheets and 
case studies provide a selection of NBS as part of the process 
of treating domestic wastewater, while also highlighting 
ecological and social co-benefits. Case studies are detailed 
for most NBS options, illustrating how these nature-based 
wastewater treatment approaches have been applied in 
practice. 
Table 2 includes the primary types of wastewater that were 
considered within this publication, focusing on domestic and 
municipal wastewater, including combined sewer overflow 
(CSO) and greywater. Centralised and decentralised NBS 
systems, as well as both combined and separate sewer 
systems, are included. Industrial wastewater, groundwater 
and stormwater were deemed outside the publication’s scope. 
Table 2. Types and definitions of wastewater used by NBS (in this publication) adapted from von 
Sperling (2007)
TYPE OF WASTEWATER
DEFINITION
Raw domestic wastewater
Domestic wastewater without receiving any pre-treatment and domestic 
wastewater after preliminary treatment that enables removal of coarse 
suspended solids (larger material and sand). Preliminary treatment is usually 
done by screens or racks and grit chambers.
Primary treated wastewater
Domestic wastewater that has passed through a primary treatment that enables 
removal of settleable suspended solids and floating solids. Primary treatment is 
usually done by septic and sedimentation tanks.
Secondary treated wastewater
Domestic wastewater which has passed through a secondary treatment that 
enables removal of non-settleable particulate organic matter, soluble organic 
matter and ammonia-nitrogen. This biological treatment stage can be done 
by different applications including activated sludge systems, aerobic biofilm 
reactors, anaerobic reactors and many NBS. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 17 ===
Nature-Based Solutions for Wastewater Treatment  |  10
TYPE OF WASTEWATER
DEFINITION
Tertiary treated wastewater
Domestic wastewater that has passed through a tertiary treatment that enables 
removal of e.g. nitrate-nitrogen, total phosphorus, pathogens, inorganic 
dissolved solids and remaining suspended solids. It can also provide removal 
of metals and non-biodegradable compounds. This final cleaning process can 
be done by one or combination of different technologies depending on the 
scope (e.g. plant/algae uptake, activated sludge, advanced oxidation processes, 
ultrafiltration, UV-disinfection).
CSO discharge wastewater
Raw domestic wastewater diluted by stormwater, which is discharged from 
combined sewer overflow structures.
Greywater
Greywater is that component of sewage that does not come from a toilet or 
urinal. Greywater is the wastewater generated from the use of showers, bath 
tubs, spas, hand basins, laundry tubs, clothes washing machines, and in some 
places, kitchen sinks and dishwashers.
River diluted wastewater
Secondary treated wastewater diluted by river water.
NBS are multifunctional, providing many benefits to the 
environment and society (Droste et al., 2017). In this 
publication, the focus is on the co-benefits when NBS are 
used for wastewater treatment, which are outlined in Table 3. 
Table 3. Co-benefits of using NBS for wastewater treatment
CO-BENEFIT
DEFINITION 
SOURCE
Biodiversity (fauna)
Variability among living organisms from all 
sources including, inter alia, terrestrial, marine 
and other aquatic ecosystems and the ecological 
complexes of which they are part; this includes 
diversity within species, between species and of 
ecosystems. All animals (kingdom Animalia), 
Fungi (Fungi), and any of the various groups of 
bacteria.
Adapted from the 1992 United 
Nations Convention on Biological 
Diversity 
Biodiversity (flora)
Variability among living organisms from all 
sources including, inter alia, terrestrial, marine 
and other aquatic ecosystems and the ecological 
complexes of which they are part; this includes 
diversity within species, between species and of 
ecosystems. Any organism in the kingdom Plantae. 
Adapted from the 1992 United 
Nations Convention on Biological 
Diversity 
This information can contribute towards cost–benefit 
analyses of NBS which account for benefits beyond water 
quality treatment and can be an essential step in achieving 
efficient investments and support across multiple sectors 
(WWAP, 2018).
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 18 ===
Nature-Based Solutions for Wastewater Treatment  |  11
CO-BENEFIT
DEFINITION 
SOURCE
Pollination
Animal pollination is an ecosystem service 
mainly provided by insects but also by some 
birds and bats. The pollination is essential for the 
development of fruits, vegetables and seeds. 
TEEB (2010)
Carbon sequestration
The process of removing carbon from the 
atmosphere and depositing it in a reservoir or 
carbon sinks (such as oceans, forests or soils) 
through physical or biological processes, such as 
photosynthesis. 
United Nations Framework 
Convention on Climate Change (2021)
Temperature 
regulation
The regulation of humidity and localised 
temperatures during hot weather conditions, 
including through ventilation and transpiration.
Haines-Young and Potschin (2018); 
Baker et al. (2021)
Flood mitigation
The regulation of water flows by virtue of the 
chemical and physical properties or characteristics 
of ecosystems that assists people in managing 
and using hydrological systems, and mitigates or 
prevents potential damage to human use, health 
or safety (e.g., mitigation of damage as a result 
of reduced in magnitude and frequency of flood/
storm events).
Haines-Young and Potschin (2018)
Biomass production
The collection of above-ground plant material 
through regular harvesting and removal. Biomass 
harvesting can – in some cases – increase 
the removal of nitrogen and phosphorus. The 
harvested biomass material may subsequently 
be utilised for other economically productive 
purposes.
Kim and Geary (2001) 
Storm peak mitigation
During storm periods, the volume of the rain 
might sometimes exceed the capacity of the 
drainage systems, leading to punctual overflows; 
characteristics of most NBS will prevent this from 
happening, through infiltration, retention and 
detention. For example, the permeability and 
porosity of the ground where NBS are installed 
facilitate infiltration during the peak event, and 
vegetation increases friction along the rain flow 
path to prolong the runoff process and reduce the 
peak flow. 
Brears (2018); Huang et al. (2020)
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 19 ===
Nature-Based Solutions for Wastewater Treatment  |  12
CO-BENEFIT
DEFINITION 
SOURCE
Food source
Food from wild plants and animals. This includes 
parts of the standing biomass of a non-cultivated 
plant species that can be harvested and used for 
the production of food; and non-domesticated, 
wild animal species and their outputs that can be 
used as raw material for the production of food.
Haines-Young and Potschin (2018)
Biosolids
Biosolids are treated wastewater sludge that are 
nutrient-rich organic material produced from 
wastewater treatment facilities. When treated 
and processed, these residuals can be recycled 
and applied as fertiliser to improve and maintain 
productive soils and stimulate plant growth.
US Environmental Protection Agency 
(2021a)
Recreation
People often choose where to spend their leisure 
time based in part on the characteristics of the 
natural or cultivated landscapes in a particular 
area. In the context of NBS being used for 
wastewater, depending on the level of treatment 
and the technology and design applied to a site, 
people may use the environment for sport and 
recreation.
Millennium Ecosystem Assessment 
(2005); Haines-Young and Potschin 
(2018)
Aesthetic value
Many people find beauty or aesthetic value in 
various aspects of ecosystems, as reflected in the 
support for parks, “scenic drives”, and through 
the selection of their residence. For NBS used 
for wastewater treatment, this could be the 
biophysical characteristics or qualities of species 
or ecosystems (settings/landscapes/cultural 
spaces) which people appreciate because of their 
non-utilitarian qualities.
Millennium Ecosystem Assessment 
(2005); Haines-Young and Potschin 
(2018)
Water reuse
Water reuse is the use of treated wastewater (in 
this case by NBS) for beneficial purposes such as 
agriculture and irrigation, potable water supplies, 
groundwater replenishment, industrial processes, 
and environmental restoration. Water reuse can 
provide alternatives to existing water supplies and 
be used to enhance water security, sustainability, 
and resilience.
International Organization for 
Standardization (2018); US 
Environmental Protection Agency 
(2021b)
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 20 ===
Review by editors 
and copy-editor 
for language and 
consistency; Final 
version approved  
by author(s)
5
NatureSan working 
group workshops 
to select and refine 
NBS for wastewater 
treatment options
1
Request to IWA Task 
Group to contribute 
to factsheets, case 
studies and as 
reviewers
2
Development of 
factsheets and case 
studies by authors
3
Each factsheet and 
case study peer 
reviewed by two to 
three reviewers,  
and updated by 
author(s)
4
Nature-Based Solutions for Wastewater Treatment  |  13
Target audience
The primary audience for this book includes wastewater 
utility managers and operators, local governments and 
municipalities, and regulators. These groups can utilise this 
publication to gain an overview of the NBS options that can 
be incorporated into their treatment processes, as well as to 
understand potential co-benefits. The provided information 
can further enable these readers to undertake an initial 
cost–benefit assessment, considering design and operation 
of different NBS within their local context.
Other important audiences include stakeholders with 
influence over the planning and development of urban 
infrastructure, including urban planners and land developers, 
as well as funding institutions. The NBS described in 
this publication can complement other urban planning 
goals, such as improved liveability through green spaces. 
Similarly, details are provided on specific co-benefits that 
can be supported by NBS which align with broader socio-
economic goals of funding institutions such as international 
development banks. Additionally, environmental groups and 
related associations can use information from this book to 
better understand the applicability of different NBS relative 
to local project conditions. Students and academics will 
also benefit from the consolidation of key information and 
references for a range of NBS. 
Methodology 
The process of selecting NBS for treatment of domestic 
wastewater was undertaken by the NatureSan working group 
using the parameters outlined in the scoping section. The 
types of NBS were determined and agreed through a series 
of workshops which also outlined the information needed for 
each factsheet and case study. A range of NBS were included 
to account for those that can be applied in both developed 
and developing countries. The NBS selected were not just 
specific technologies for wastewater treatment, but also those 
that contribute to polishing and reuse (e.g., hydroponics, 
aquaponics, in-stream restoration, natural wetlands). 
Accordingly, information on each NBS includes how they 
might best be incorporated as part of a comprehensive 
treatment system.
The NBS factsheets and case studies were developed and peer 
reviewed both by the NatureSan working group and members 
of the IWA Task Group on NBS for Water and Sanitation. 
This process is summarised in Figure 1. As the factsheets and 
case studies will also be available as standalone documents, 
they are written to be read as part of the publication or 
individually. 
Figure 1. Overview of the development of factsheets and case studies
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 21 ===
Nature-Based Solutions for Wastewater Treatment  |  14
Factsheets
The naming of NBS types was agreed by the NatureSan 
working group in collaboration with the IWA Task Group 
for NBS for Water and Sanitation. It should be noted that 
the term “treatment wetlands” is used rather than other 
terms such as constructed wetlands.
2 
Each factsheet includes a short description, followed by 
a list of advantages and disadvantages which have been 
standardised so that it is easier to compare between NBS 
options. It is important that the user reviews this list and 
the short description because they can indicate some of the 
limitations that may need to be considered for some types of 
NBS. Common advantages and disadvantages (frequent 
challenges) are not included in the facstheet but are outlined 
above in Table 1. In the case of natural wetlands there is an 
emphasis on the issues and possible damage to ecosystems 
if the wetlands are not designed and managed appropriately. 
A list of co-benefits is provided, which are classified as low, 
medium or high. These levels were determined in a series 
of elicitation workshops with working group members; they 
provide a general indication of the comparative level that 
NBS would provide as a co-benefit. For example, willow 
systems have a key benefit of producing a higher level of 
biomass compared to some of the other TWs. In some cases 
there is a notes section where further co-benefits beyond the 
standard list are described. If applicable, a description of 
compatibilities with other NBS is provided, and a list of 
case studies that demonstrate application of the NBS either 
in this publication or elsewhere for the reader to reference. 
A table is provided with information on operation and 
maintenance in the categories of regular, extraordinary 
and troubleshooting. This gives an indication of the level of 
effort needed to maintain the system and the likely problems 
that may be encountered.
The second part of the table provides technical details 
for the NBS including type of influent, treatment efficiency, 
requirements (area, energy and other items), design 
criteria, commonly implemented configurations and 
climatic conditions. The type of influent will include 
what wastewater goes into the systems. These are limited 
to the types of wastewater in the Scope section (see Table 
1). Treatment efficiency indicates the percentage removal 
of different parameters which vary depending on the NBS 
but can include chemical oxygen demand (COD), biological 
oxygen demand over 5 days (BOD5), total nitrogen (TN), 
ammonia-nitrogen (NH4-N), total phosphorus (TP) and 
Escherichia coli (E. coli), among others. The treatment 
efficiency was derived from a combination of an in-depth 
literature review and assessment from the working group. 
The information can be useful in determining which NBS 
would be most effective in producing effluent of a desired 
quality or that is compliant with local regulations. 
Requirements include electricity and the area needed 
to implement the NBS, and any other information that is 
needed to make an estimate of the basic investment required 
to set up the system. The labour required can be assessed 
from the operation and maintenance part of the table. As 
the costs of labour, land and electricity differ according to 
location, the idea is that this provides a supporting point 
to estimate the approximate cost of developing the NBS as 
part of a wastewater treatment system. 
Design criteria provide an overview of loading parameters 
such as the hydraulic loading rate (HLR), organic loading 
rate (OLR) and total suspended solids (TSS) load. There 
may also be information on the flow, residence time, size 
of media needed (e.g., sand or gravel), and the thickness of 
sand or gravel layers. It is important to highlight that the 
design criteria are aimed to be only indicative; for a proper 
design of the NBS, the reader is invited to consult books, 
manuals, guidelines and scientific publications reported in 
the Literature section of each factsheet.
Commonly implemented configurations provide 
a reference of how the NBS can fit with other NBS in a 
treatment system. This allows the user to consider a series or 
multi-stage NBS. Climatic conditions give an indication of 
the climate where the NBS is most effective and commonly 
used. If there is any additional details relevant to the NBS, 
this is included under other information.
2 The term “treatment wetlands” has been agreed by the working group and other scientific communities (COST action 17133 - https://circular-
city.eu/) to better emphasise the wastewater treatment and sanitation capacity of the wetland systems (Kadlec and Wallace, 2009; Fonder and 
Headly 2013; Dotro et al., 2017; Langergraber et al., 2020).
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 22 ===
Nature-Based Solutions for Wastewater Treatment  |  15
Case studies
The case studies provide the evidence of how various NBS 
have been applied in practice while highlighting co-benefits. 
Each case study has a summary with the type of NBS applied, 
the location, the treatment type (i.e., primary, secondary, 
tertiary), cost in local currency (of construction and operation 
if available), the dates of operation and the area needed for 
the system. For a few NBS types (rapid-rate soil infiltration, 
floating treatment wetland, hydroponics and aquaponics), 
the working group was unable to solicit case studies from 
contributing authors. In the case of wastewater stabilisation 
ponds, the case studies show a combination of pond types 
and are not an individual type of ponds as described in 
the factsheets.  These case studies are labelled simply as 
“wastewater stabilisation ponds”. 
For each case study, background information provides an 
overview of the specific site and project context, as well as 
pictures showing the location and at the site (if available). 
A table with a technical summary includes information 
on the source of wastewater (see definitions in Table 1), 
design criteria (inflow rate, area, population equivalent, and 
population equivalent area), influent and effluent parameters, 
and costs for both construction and operation. Influent and 
effluent parameters vary between case studies depending on 
the information available. 
In addition to the summary table, further descriptions are 
provided for design and construction, type of influent/
treatment, treatment efficiency, operation and maintenance, 
and more details on costs. 
The next section provides insight into the ecological and 
social co-benefits identified from each case study. This is 
especially important as this publication aims to emphasise 
and provide evidence on the co-benefits from applying 
NBS for wastewater treatment. Where feasible with the 
available information, there is elaboration of potential 
trade-offs among different design considerations and 
performance objectives. Trade-offs may exist for reasons 
such as competing land uses, when the type of treatment 
required may not maximise co-benefits for people and nature, 
and when different treatment objectives can alter costs. The 
last section highlights lessons learned, including challenges 
and their solutions, as well as user feedback (if available). 
References are provided for the reader to learn more about 
each case study. 
The types of NBS used in wastewater treatment include a 
range of both water- and substrate-based systems which are 
outlined in Figures 2–4. Figure 2 provides an overview of 
the categories of water-based systems which include ponds, 
in-stream restoration, surface flow TWs, hydroponics and 
aquaponics; and substrate-based systems which include soil 
infiltration, building-based, zero discharge, subsurface flow 
treatment wetlands and sludge treatment reed beds. Hybrid 
or multi-stage systems can use a combination of water- 
and substrate-based systems depending on the treatment 
needs, climate, land and energy available. Figures 3 and 4 
provide more details of water- and substrate-based systems, 
respectively, and the various types of NBS indicated are 
available as individual factsheets. 
Besides classifying NBS for wastewater treatment into 
substrate- and water-based systems, NBS types can also be 
ordered according to their complexity in terms of design and 
operation including integrated technological advancements. 
These aspects of complexity can subsequently confer 
differences in project requirements such as varying costs 
and expertise. Since these can be important considerations 
in selecting appropriate NBS for wastewater treatment, in 
this publication NBS types within tables are ordered from 
simple and most extensive soil infiltration systems, followed 
by ponds, simple and complex TWs, to more engineered 
systems such as living walls, rooftop wetlands, and ponics 
technologies.
NBS for Wastewater Treatment: 
Factsheets and Case Studies
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 23 ===
Nature-Based Solutions for Wastewater Treatment  |  16
Figure 2. Classification of basic NBS groups for wastewater treatment
Figure 3. Classification of water-based NBS for wastewater treatment
Figure 4. Classification of substrate-based NBS for wastewater treatment
NBS for wastewater treatment: basic systems
Water-based systems
Water-based 
systems
Ponds
In-stream 
restoration
Surface flow 
wetlands
Ponics 
technologies
Substrate-based 
systems
Soil infiltration 
systems
Building-based 
systems
Zero-discharge 
systems
Subsurface 
flow wetlands
Sludge 
treatment reed 
beds
Hybrid / 
multi-stage 
systems
Substrate-based systems
Anaerobic
• Classical
• High-rate
Slow-rate
Rooftop TW
Willow systems
Vertical-flow TW
• Vertical-flow (VF)
• French VFTW
• CSO-TW
Natural
Hydroponics
Intensified
• Surface aerated
Rapid-rate
Living walls
Horizontal-flow 
TW
Floating
Aquaponics
Aerobic
• Facultative
• Maturation
Intensified TW
• Aerated
• Reciprocating
• Reactive media in TW
Free water 
surface 
Ponds
In-stream 
restoration
Surface flow 
wetlands
Ponics 
technologies
Soil infiltration 
systems
Building-based 
systems
Zero-discharge 
systems
Subsurface 
flow wetlands
Sludge 
treatment reed 
beds
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 24 ===
Nature-Based Solutions for Wastewater Treatment  |  17
Summary tables
Summary tables collating information from the factsheets 
are provided for the type of wastewater that different NBS 
can treat (Table 4), application and treatment efficiency 
(Table 5) and co-benefits (Table 6). 
Table 4. Summary of types of influent wastewater that can be treated by various NBS
NBS TYPE
RAW
GREYWATER
PRIMARY 
TREATED 
SECONDARY 
TREATED
RIVER DILUTED 
SPECIAL 
APPLICATION
Slow-rate soil 
infiltration system 
 
x
x
x
 
 
Rapid-rate soil 
infiltration system
 
x
x
x
x
 
Willow systems
 
x
x
x
 
 
Surface aerated 
ponds
x
 
x
x
 
 
Facultative ponds
x
 
x
 
 
 
Maturation ponds
 
 
 
x
 
 
Anaerobic ponds
x
 
x
 
 
 
High-rate 
anaerobic ponds
 
 
 
 
 
 
Vertical-flow TWs
 
x
x
 
 
 
French vertical-
flow TWs
x
 
 
 
 
 
TWs for combined 
sewer overflows 
(CSO-TWs)
 
 
 
 
 
CSO 
Horizontal-flow 
TWs
 
x
x
x
 
 
Aerated TWs
 
x
x
 
 
 
Reciprocating 
(tidal flow) TWs
 
 
x
 
 
 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 25 ===
Nature-Based Solutions for Wastewater Treatment  |  18
NBS TYPE
RAW
GREYWATER
PRIMARY 
TREATED 
SECONDARY 
TREATED
RIVER DILUTED 
SPECIAL 
APPLICATION
Reactive media in 
TWs
 
 
 
 
 
Phosphorus 
elimination
Free water surface 
TWs
 
x
 
x
 
 
Natural wetlands
 
 
 
x
 
 
Floating TWs
 
x
x
 
 
 
Multi-stage TWs
x
 
x
x
 
x
Sludge treatment 
reed beds 
 
 
 
 
 
Sludge 
treatment
Living walls
 
x
 
 
 
 
Rooftop TWs
 
x
x
 
 
 
Hydroponics
 
 
 
 x
x 
x
Aquaponics
x
x
x
In-stream 
restoration
 
 
 
x
x
CSO discharge
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 26 ===
Nature-Based Solutions for Wastewater Treatment  |  19
Table 5. Summary of application and treatment efficiency for different NBS used for wastewater treatment
NBS TYPE
SIZE REQUIRE 
MENTS PER P.E.
HOUSEHOLD 
SOLUTION
COD (%)
BOD (%)
TN (%)
NH4-N (%)
TP (%)
TSS (%)
FECAL 
COLIFORMS
E. COLI
Slow-rate soil 
infiltration system
60–740
Yes
~94–99
90–99
50–90
~80
80–99
90–99
 
 
Rapid-rate soil 
infiltration system
 
Yes
~78
95–99
25–90
~77
0–99
95–99
 
 
Willow systems
30–75
Yes
92–100
98–100
85–100
90–100
~100
~100
 
<1,000 
CFU/ 
100mL
Surface aerated 
ponds
1–5
 
50–85
~77
20–90
50–95
30–45
53–90
≤ 1–2 log 10
 
Facultative ponds
1–3
 
~34
40+56
20–39
~44
1–25
27
≤1–2log 10
 
Maturation ponds
3–10
 
~16
~33
15–50
20–80
20–50
~16
≤1–3log 10
 
Anaerobic ponds
0.2
 
~50
50–70
10–23
 
10–23
44–70
≤1–1.5log 10
 
Vertical-flow TWs
4
Yes
70–90
~83
20–40
80–90
10–35
80–90
≤2–4log 10
 
French vertical-
flow TWs
2
Yes
>90
~93
20–60
60–90
10–22
>90
 
 
CSO-TWs
 
>60
~94
n/a
10–50
15–50
>80
 
≤1–3log 10
Horizontal-flow 
TWs
3–10
Yes
60–80
~65
30–50
20–40
10–50
>75
n/a
 
Aerated TWs
0.5–1
Yes
>90
 
15–60
>90
20–30
80–95
≤2–3log 10
 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 27 ===
Nature-Based Solutions for Wastewater Treatment  |  20
NBS TYPE
SIZE REQUIRE 
MENTS PER P.E.
HOUSEHOLD 
SOLUTION
COD (%)
BOD (%)
TN (%)
NH4-N (%)
TP (%)
TSS (%)
FECAL 
COLIFORMS
E. COLI
Reciprocating (tidal 
flow) TWs
3
Yes
~89
86–99
47–70
83–94
20–43
90–99
≤2–3log 10
 
Reactive media in 
TWs
0.2–1
Yes
n/a
n/a
n/a
n/a
50–99
n/a
n/a
 
Free water surface 
TWs
3–5
 
41–90
~54
30–80
~73
27–60
 
 
 
Natural wetlands
–
 
53–76
65–75
66–80
~17
40–53
65–76
 
 
Living walls (values 
are for greywater)
1–2
Yes
15–99
~42
15–95
~19
3–61
15–93
≤2–3log 10
 
Rooftop TWs
170
Yes
~80
>90
70–90
86
80–97
85–90
 
 
Hydroponics
Not applicable
Yes
~50
 
~66
~50
~30
~84
 
 
Aquaponics 
Not applicable
Yes
>73
62–90
~34
60–90
>90
In-stream 
restoration
 
 
 
 
20 – 27
10 – 26
0.08
 
 
 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 28 ===
Nature-Based Solutions for Wastewater Treatment  |  21
Table 6. Summary of co-benefits from different NBS (H, high; M, medium; L, low)
Slow-rate soil 
infiltration system 
L
L
L
 
L
 
 
L
 
 
 
H
 
Rapid-rate soil 
infiltration system
L
L
L
 
L
 
 
L
 
 
 
H
 
Willow system
M
M
 
M
 
H
H
M
M
 H
 
 
 
Surface aerated ponds
L
L
 
 
 
L
 
L
L
 
 
H
H
Facultative pond
M
L
L
 
 
L
 
L
L
 
 
L
L
Maturation pond
M
L
L
 
 
L
 
L
L
 
 
H
L
Anaerobic pond
M
L
L
 
 
 
 
L
L
 
 
L
M
High-Rate Anaerobic 
Ponds
M
L
L
 
 
 
 
L
 
 
 
L
M
Vertical-flow TWs
M
L
 
 
 
L
M
L
L
 
 
H
 
French vertical-flow 
TWs
M
L
 
 
L
L
M
L
L
 
 
H
H
CSO-TWs
M
L
 
 
H
L
M
L
L
 
 
H
 
Horizontal-flow TWs
M
L
 
 
 
L
M
L
L
 
 
H
 
BIODIVERSITY  
(FAUNA)
TEMPERATURE 
REGULATION
STORM PEAK 
MITIGATION
BIOMASS 
PRODUCTION
RECREATION
FOOD SOURCE
BIODIVERSITY 
(FLORA)
FLOOD  
MITIGATION
CARBON 
SEQUESTRATION
AESTHETIC  
VALUE
POLLINATION
WATER REUSE
BIOSOLIDS
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 29 ===
Nature-Based Solutions for Wastewater Treatment  |  22
Aerated TWs
L
L
 
 
 
L
M
L
L
 
 
H
 
Reciprocating (tidal 
flow) TWs
M
L
 
 
 
L
M
L
L
 
 
H
 
Reactive media in TWs
M
L
 
 
 
L
M
L
L
 
 
H
 
Free water surface TWs
H
H
L
M
 
M
H
H
M
M
 
H
 
Natural wetlands
H
H
L
H
H
H
H
H
H
M
H
H
 
Floating TWs
H
H
L
M
 
M
H
H
M
M
 
M
 
Sludge treatment reed 
beds 
M
L
 
 
 
L
M
L
L
 
 
H
H
Living walls
M
H
H
 
 
M
L
H
L
H
L
H
 
Rooftop TWs
M
H
H
 
M
M
L
H
L
H
L
H
 
Aquaponic system
 
 
 
 
 
M
 
L
 
 
H
H
M
Hydroponic system
 
 
 
 
 
M
 
L
 
 
H
H
L
In-stream restoration
H
H
 
H
 
M
L
H
H
 
M
 
 
BIODIVERSITY  
(FAUNA)
TEMPERATURE 
REGULATION
STORM PEAK 
MITIGATION
BIOMASS 
PRODUCTION
RECREATION
FOOD SOURCE
BIODIVERSITY 
(FLORA)
FLOOD  
MITIGATION
CARBON 
SEQUESTRATION
AESTHETIC  
VALUE
POLLINATION
WATER REUSE
BIOSOLIDS
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 30 ===
Nature-Based Solutions for Wastewater Treatment  |  23
FACTSHEET
SLOW-RATE SOIL INFILTRATION SYSTEM
Description
A slow-rate soil inﬁ ltration system is the controlled application of primary or secondary wastewater to 
a vegetated land surface. Standard irrigation methods are used to distribute the water to agricultural 
ﬁ elds, pastures, or forest lands. Wastewater inﬁ ltrates from the vegetated soil surface and ﬂ ows through 
the plant root zone and soil matrix. Water may percolate to the native groundwater or to underdrains 
or wells for water recovery and reuse of the eﬄ  uent.
1 - Inlet
2 - Agricultural ﬁ eld
3 - Slow inﬁ ltration in soil media
4 - Ground water
AUTHOR
Samuela Guida, International Water Association, Export Building, First Floor, 
2 Clove Crescent, London E14 2BE, UK
Contact: samuela.guida@iwahq.org
SLOW-RATE SOIL 
INFILTRATION SYSTEM
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 31 ===
Nature-Based Solutions for Wastewater Treatment  |  24
FACTSHEET
SLOW-RATE SOIL INFILTRATION SYSTEM
Advantages
Disadvantages
● Low energy usage possible (feeding by gravity or
siphon)
● No speciﬁ c hazard with mosquito breeding
● Robust against load ﬂ uctuations
● Groundwater recharge, controlled groundwater levels
● Soil structure dispersion resulting from high
dissolved salts concentrations if not properly 
designed into the application system
Co-benefits
High
Water 
reuse
Medium
Low
Biodiversity 
(fauna)
Biodiversity 
(ﬂ ora)
Temperature 
regulation
Storm peak 
mitigation
Aesthetic 
value
Compatibilities with 
Other NBSs
Slow-rate soil inﬁ ltration works well with pond treatment 
systems, especially pond-in-pond systems and as a ﬁ nal 
inﬁ ltration unit for treatment wetlands. 
Case Studies
In this publication
● Advanced Wastewater Treatment through Slow-Rate
Soil Inﬁ ltration System in Lubbock, Texas, USA
● Wastewater Reuse through a Slow-Rate Soil Inﬁ ltration
System in Muskegon County, Michigan, USA
Other
● Forested system in Dalton, Georgia, USA in
Lubbock, Texas, USA 
(https://www.dutil.com/land-application-system/)
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 32 ===
Nature-Based Solutions for Wastewater Treatment  |  25
FACTSHEET
SLOW-RATE SOIL INFILTRATION SYSTEM
Operation and 
Maintenance
NBS Technical Details
Regular
● Monitoring of inﬂ uent wastewater quality,
groundwater, soil, and vegetation
● Harvesting needed on a routine basis
● Regular inspections of infrastructures, pumps, valves,
and mechanical elements
Troubleshooting
● Typical agricultural operation management for any
cropping system with irrigation
 
Type of inﬂ uent 
● Primary treated domestic wastewater
● Secondary treated domestic wastewater
● Greywater
Treatment efﬁ ciency 
● COD  
 
94-99%
● BOD5  
 
90–99% (<2 mg/L)
● TN 
 
 
50–90% (<3 mg/L,
depending on loading rate, C:N ratio, and crop 
uptake and removal)
● NH4-N 
 
~80%
● TP 
 
 
80–99% (<0.1 mg/L)
● TSS 
 
 
90–99% (<1 mg/L)
Requirements
● Net area requirements: 
- Field area requirements: 60–740 m2 (ﬁ eld area
not including buﬀ er area, roads, or ditches for 
1 m3/day ﬂ ow)
- Soil depth: at least 0.6–1.5 m
- Soil permeability: 1.5–51 mm/hour
● Electricity needs: energy for pumps required
● Other
- Minimum pretreatment: primary sedimentation
- Application techniques: sprinkler, surface or drip
- Vegetation: required
- Climate, slope of the land, and soil conditions
require accurate design
Design criteria
● Annual loading rate: 0.5–6 m/year
Literature
Adhikari, K., Fedler, C. B. (2020). Water sustainability 
using pond-in-pond wastewater treatment system: case 
studies. Journal of Water Process Engineering, 36, 
101281.
Bhargava, A., Lakmini, S. (2016). Land treatment as 
viable solution for waste water treatment and disposal 
in India. Journal of Earth Science and Climatic 
Change, 7, 375.
U.S. Environmental Protection Agency (2002). 
Wastewater Technology Fact Sheet Slow Rate Land 
Treatment. Washington, D.C.
U.S. Environmental Protection Agency. (2006). EPA 
Process Design Manual: Land Treatment of Municipal 
Wastewater Eﬄ  uents (EPA/625/R-06/016; September 
2006).
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 33 ===
Nature-Based Solutions for Wastewater Treatment  |  26
FACTSHEET
SLOW-RATE SOIL INFILTRATION SYSTEM
NBS Technical Details
Commonly implemented 
conﬁ gurations
● Slow-rate soil inﬁ ltration involves the controlled
application of wastewater or to a vegetated land 
surface. There are two basic types of slow-rate 
system:
- Type 1: maximum hydraulic loading, i.e. apply
the maximum amount of water to the least 
possible land area; a ‘treatment’ system. 
- Type 2: optimum irrigation potential, i.e. apply
the least amount of water that will sustain 
the crop or vegetation; an irrigation or ‘water 
reuse’ system with treatment capacity being of 
secondary importance. 
Climatic conditions
● Ideal for warm climates, but also suitable for 
old climates if seasonal crops are grown. Lower 
temperature limit: −4 °C.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 34 ===
Nature-Based Solutions for Wastewater Treatment  |  27
CASE STUDIES
SLOW-RATE SOIL INFILTRATION SYSTEM
ADVANCED WASTEWATER TREATMENT  
THROUGH SLOW-RATE SOIL INFILTRATION SYSTEM  
IN LUBBOCK, TEXAS, USA
TYPE OF NATURE-BASED 
SOLUTION (NBS)
Slow-rate soil infiltration system
LOCATION
Lubbock, Texas, USA 
TREATMENT TYPE
Wastewater reuse through land 
application and irrigation
COST
Estimates, see further details in 
the Costs section below 
DATES OF OPERATION
1925 to the present (one of the 
oldest continuously operating in 
the USA)
AREA/SCALE
Approximately 7,300 acres,  
2,950 hectares
AUTHORS:
Lisa Andrews, LMA Water Consulting+, The Hague, The Netherlands 
Clifford B. Fedler, Civil, Environmental, and Construction Engineering, Room 203B,  
Texas Tech University, Lubbock, Texas, USA   
Contact: Lisa Andrews, lmandrews.water@gmail.com 
Project background
Wastewater reuse for irrigation and application on land plays a significant role 
in reducing the potential pollution components of wastewater to receiving water 
bodies (Toze 2004 in Fedler et al., 2008) because wastewater is disposed of on the 
land rather than discharged to receiving water bodies. Wastewater applied to land 
can effectively substitute water used for irrigation (US Environmental Protection 
Agency (USEPA) 1992 in Fedler et al., 2008). As a result, land application of 
wastewater can reduce the pressure of agricultural irrigation on natural water 
resources (Fedler, 2017). Additionally, wastewater can supply the soil with organic 
and inorganic nutrients, such as nitrogen and phosphate, which are used as a 
source of fertilisers when wastewater is recycled as crop irrigation water (Toze 
2004 in Fedler et al., 2008). 
In the 1930s, the City of Lubbock had a contractual agreement to pump all the 
sewage effluent to the Grey farm (USEPA, 1986), consisting of an average daily 
flow of 1 million gallons (MGD) of secondary treated effluent applied to 200 acres 
(80 hectares (ha)) of land (Fedler, 1999). This contract was set up as rainfall in this 
region is insufficient to support crops, and groundwater is not readily available 
in all locations. Also, this option was a more affordable way to treat and dispose 
of the wastewater for the city. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 35 ===
Nature-Based Solutions for Wastewater Treatment  |  28
CASE STUDIES
SLOW-RATE SOIL INFILTRATION SYSTEM
As the city grew over the years, the Grey farm was expanded to 
1,489 ha; however, the furrow irrigation system in place at the 
time was ineffectively applying the wastewater. As a result, 
groundwater accumulated beneath the farm caused a mound 
that contained elevated nitrate-nitrogen concentrations that 
exceeded the drinking water standards (USEPA, 1986). In 
1981, the Lubbock Land Application System (LLAS) was 
expanded to include the Hancock family farm located 25 km 
southeast, resulting in a new larger area for the treatment 
system of 2,967 ha (USEPA, 1986). The expansion was 
designed to reduce the load pumped to the Grey farm and to 
handle the more than 10 MGD flow increase in wastewater 
volume that occurred because of the city’s growth over the 
years between when the land application system (LAS) began 
and about 1980, thus solving the groundwater contamination 
issues. To increase the efficiency of irrigation methods, a 
spray irrigation with centre pivot irrigation machines was 
adopted (USEPA, 1986) with prescribed irrigation timings 
and volumes for both farms. 
Some wastewater was diverted to the Hancock farm as a 
first step to reduce the increase of the groundwater mound 
while decreasing the nitrate contamination. A few years 
later, pumping of groundwater was instituted to maintain 
the water flow in the Yellowhouse Canyon Lakes System in 
McKenzie Park, located approximately 15 km west of the 
LLAS site, thus helping to reduce the groundwater mound 
and a reduction in NO3 concentrations (USEPA, 1986). The 
combination of the efficient irrigation and the cultivation of 
alfalfa in the spray irrigated areas were the primary factors 
Figure 1: Location of the LLAS (source: Segarra et al., 1996)
Figure 2: Alfalfa field with centre pivot irrigation, LLAS; photograph 
by Clifford Fedler 
Figure 3: Layout of the LLAS detailing the location of centre pivot and 
row irrigation plots (Fedler, 1999)
affecting the quantity and quality of the percolate (USEPA, 
1986). Therefore, this system has provided a safe and feasible 
option to supply crops with water and nutrients (Toze 2004 
in Fedler et al., 2008) to reduce pressure on increasingly 
scarce freshwater resources. 
Over the years, to keep up with changing regulations and 
overcoming challenges associated with this relatively new 
method, the LLAS system was upgraded to what it is today: 
6,000 acres (2,420 ha) of which 2,950 acres (1,190 ha) is 
under 31 centre pivots, with sufficient land to reduce the 
application rate to an average of 4.6 ft. (1.4 m) annually 
(Fedler, 1999). 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 36 ===
Nature-Based Solutions for Wastewater Treatment  |  29
CASE STUDIES
SLOW-RATE SOIL INFILTRATION SYSTEM
Technical summary
Summary table
SOURCE TYPE
Domestic wastewater, with less than 30% from industrial sources 
(USEPA, 1986)
DESIGN
Inflow rate (m3/day)
Approximately 49,000 m3/day or 13 MGD (Segarra et al., 1996)
Population equivalent (p.e.)
129,000 
Area (ha)
2,967 ha (USEPA, 1986) 
Population equivalent area (m2/p.e.)
230 
INFLUENT
Biochemical oxygen demand (BOD5) (mg/L)
On average, BOD5<60. Then moved to full secondary treatment, levels 
dropped to about 20.
Nitrate nitrogen (NO3-N) (mg/L)
20–25
EFFLUENT
(% REMOVAL)
BOD5 (mg/L)
<2 
(Studies in a soil column at the field site. Although not from the Lubbock 
system, it would be representative of what is expected when designed 
appropriately (Fedler, 2009).)
Nitrate nitrogen (NO3-N) (mg/L)
NO3-N concentrations less than 3
(Studies in a soil column at the field site. Although not from the Lubbock 
system, it would be representative of what is expected when designed 
appropriately (Fedler, 2009).)
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 37 ===
Nature-Based Solutions for Wastewater Treatment  |  30
CASE STUDIES
SLOW-RATE SOIL INFILTRATION SYSTEM
Design and construction
Lubbock’s Southeast Water Reclamation Plant is an activated 
sludge treatment plant where the unchlorinated effluent 
is pumped to the two farms. Centre pivot irrigation units 
received water from a storage reservoir and were designed 
to irrigate up to 15 cm in 20 days after allowing for 20% loss 
due to evaporation (USEPA, 1986). 
Over the years, it has become more apparent that the 
design of LAS must include the principles of land limiting 
constituents, irrigation and the respective inefficiencies, 
water balance, evapotranspiration, and crop selection which 
include nutrient assimilation and leaching requirements 
(Fedler, 1999). Updates have since been made to the LLAS to 
make it more efficient and less costly, with the water balance 
considered as the primary step to design an environmentally 
sound wastewater LAS (Fedler et al., 2008). 
With the historical problems and current system, there 
remained two main concerns: nitrogen and salt (Fedler et 
al., 2008). Therefore, the new design needed to ensure that 
these were removed or processed efficiently and within the 
regulations of the state of Texas and USEPA. The first step in 
the new 1988 design process was to remove the nitrate from 
the groundwater, thereby minimizing the source of nitrate. 
Sizing the effluent storage reservoirs along with defining 
the land area and crop types effective in removing nitrogen 
were critical primary design parameters (Fedler, 1999). The 
size of the effluent storage needed to be minimised, as there 
were high costs associated, especially with the differences in 
consumption between winter and summer (Fedler, 1999). 
The storage volume of the soil also has to be included in 
the equation, as it had the capacity to store water without 
leaching (Fedler, 1999). Since then, the new operational 
design has been followed with only minor modifications 
needed to account for differing crops required by weather 
conditions or other external factors (Fedler, 1999).
Another important design consideration is the uniformity 
of the distribution of applied wastewater, which affects 
the spatial variability of the surface application system 
(Fedler et al., 2008). In addition to designing the system 
for uniform distribution, runoff from the application site 
should be avoided. To minimise and even avoid runoff, the 
irrigation application time and frequency, and the rate of 
application need to be designed for the existing soil and 
climatic conditions that exist throughout the year (Fedler 
et al., 2008). 
The most compelling result obtained from this research is 
that all surface applied systems can be designed to have 
minimal effect on the environment as long as the principle 
of mass balance is followed within the design (Duan & 
Fedler, 2009). 
Figure 4: Southeast Water Reclamation Plant flow diagram (USEPA, 1986)
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 38 ===
Nature-Based Solutions for Wastewater Treatment  |  31
CASE STUDIES
SLOW-RATE SOIL INFILTRATION SYSTEM
Type of influent/treatment
The LAS receives domestic secondary treated wastewater, 
and less than 30% industrial wastewater (USEPA, 1986). 
The wastewater is applied to the land through centre  pivot 
irrigation system, and passing through the root zone of 
the crops, nourishes the plants in the wastewater are also 
removed. For example, since the implementation of the 
new operating design and the inclusion of a groundwater 
pumping scheme, there was a resulting reduction in nitrate 
concentration of about 11% per year (Fedler, 1999). 
Treatment efficiency
In a study by Fedler et al. (2008), it was observed that the 
overall cumulative nitrogen removal was over 96%, showing 
that the land application of treated wastewater effluent has 
no adverse effects on groundwater in regard to nitrogen 
contamination. However, salt concentrations were variable 
with the designed leaching rate, and ranged from 1,261 to 
2,794 μS/cm (Fedler et al., 2008). Data in this study were 
collected from a local surface application site where Bermuda 
grass is grown and a solid set irrigation system were used 
to distribute the wastewater that was taken from an aerobic 
pond treatment system (Fedler et al., 2008). 
An epidemiological study of the population in the surrounding 
areas indicated that the spray irrigation produced no 
obvious disease during the project period (USEPA, 1986); 
however, the rate of viral infections was slightly higher 
among participants who had high degree of exposure to 
aerosols (USEPA, 1986). 
Alfalfa test plots appeared to remove all nutrients applied 
in the wastewater stream (USEPA, 1986).
Operation and maintenance
All operation and maintenance for the LASs are the same as 
for any irrigated crop production system, except that periodic 
soil samples need to be taken and analysed to make sure the 
concentrations of nitrogen and salt are not increasing over 
time. If either nitrogen or salt levels increase beyond the 
tolerance of the plants, then corrective actions are needed. 
Costs
Information on the costs of this system are not readily 
accessible, and therefore the following paragraphs describe 
how LAS systems are win-win solutions, reducing costs of 
treatment and increasing revenue through crop production. 
The following estimates have been calculated by Prof. Clifford 
Fedler, Texas Tech University. 
While options are limited for developing new water supplies 
via traditional approaches, municipal wastewater is readily 
available and produced at the proximity of demands for 
biomass crop production. Currently, about 45 × 109 m
3/
year (1.2 × 1012 gallons/year) of wastewater is collected and 
treated in the United States (FAO, 2008). Of that volume, less 
than 6% is reclaimed for beneficial purposes. Yet, if this water 
were reclaimed for crop production, approximately 10 million 
hectares (25 million acres) could be irrigated, representing 
about half of the irrigated crop area in the United States. 
Because the level of treatment of wastewater required for 
stream discharge is considerably more than that needed 
for crop irrigation, use of reclaimed water would reduce 
the cost of treating wastewater for municipalities. If 10% of 
the treated wastewater were treated for land application to 
crops, the saving in operations and maintenance would be 
about $3 billion annually, of which about one-third of that 
savings represents energy costs. Additionally, considering 
the reduced cost in treatment plant construction, billions 
more could be saved in the future as the population grows. 
Pond-in-pond treatment systems (PIPs), a newer system, 
can help to further reduce the costs of the treatment process. 
Most treatment systems cost on average US$10–12/ 
(0.003 m3/day), but these costs vary by location. Pond-in-
pond systems can reduce treatment costs between half to 
two-thirds, and are also suitable for small communities of 
50,000 inhabitants or less where agricultural land is nearby. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 39 ===
Nature-Based Solutions for Wastewater Treatment  |  32
CASE STUDIES
SLOW-RATE SOIL INFILTRATION SYSTEM
Co-benefits 
Ecological benefits
The US is facing severe water shortages as a result of climate 
change and increasing demand by agriculture, industry and 
municipalities (USEPA, 1986). Application of municipal 
wastewater to agricultural lands has been demonstrated as 
a cost-effective treatment method, resulting in increased 
water conservation by reducing the demand on freshwater 
resources from surface water and groundwater (USEPA, 
1986; Fedler, 2017).
Social benefits
Land application of wastewater provides an alternative 
to discharging wastewater, while at the same time 
providing potential water and nutrient resources for plant 
growth, also generating increased revenues to recover 
some of the investment and operating costs of the land 
application treatment system (Segarra et al., 1996). Besides 
environmental benefits, surface application of wastewater 
can provide economic benefits by lowering costs for such 
things as advanced wastewater treatment and discharge, 
increasing land and property values, and obtaining additional 
revenue from sale of recycled water and agricultural products 
(Lazarova and Bahri 2005 in Fedler et al., 2008). Land 
application of wastewater can increase local food production, 
which is particularly important for people and communities 
in arid or semi-arid and undeveloped regions around the 
world (Fedler et al., 2008). 
Furthermore, a pumping programme was developed using 
27 wells that pumped the groundwater to the lakes in the 
Yellowhouse Canyon. This programme was developed to 
improve the aesthetics of a city park within the canyon 
providing a convenient way to utilise the groundwater for 
recreational purposes. However, this water only maintained 
the water level in the series of six lakes (Fedler, 1999).
Trade-offs
With any natural wastewater treatment system, the primary 
trade-off is the land area required, and this is certainly the 
case for LASs. If the system is properly designed, this and 
subsequent trade-offs can be minimized. In Lubbock, the 
new balanced water system design reduced historical issues, 
including the accumulation and deterioration of groundwater 
quality from nitrate and salt deposits within the soil profile 
to the groundwater. 
Lessons learned
Challenges and solutions
Challenge 1: communication across stakeholders 
The design of slow-rate land applications systems is key for 
promoting reuse of wastewater; however, their design is still 
challenging. The problem lies in the lack of communication 
between the designers and the operators involved in the 
system. Often the agricultural faction forgets that the purpose 
of the land application site is treating wastewater and not 
maximizing profits from the crop being produced. On the 
other hand, engineers forget that “good agricultural practices” 
are necessary for a long-term, effective land treatment system 
(Fedler, 1999). 
Challenge 2: groundwater accumulation 
In its first decades of operation, estimating crop water 
requirements was a new science. Therefore, the application 
rates applied were based mainly on land availability. Because 
of this approach to determining the application rate and due 
to the fact that irrigation was accomplished with furrows 
(one of the least efficient methods currently available), a 
mound of groundwater was developing (Fedler, 1999). To 
reduce the groundwater mound, a pumping programme was 
developed using wells that pumped the groundwater to the 
lakes in the Yellowhouse Canyon, as mentioned previously 
under social benefits (Fedler, 1999). 
Challenge 3: nitrate concentrations in groundwater 
In one area of the LLAS prior to 1988, the owner/operator 
over applied effluent causing an increase in the groundwater 
nitrate concentration above that allowable for drinking 
water (10 mg/L NO3-N). Since the implementation of the 
new operating design and the inclusion of a groundwater 
pumping scheme, a reduction in nitrate concentration of 
about 11% per year has resulted (Fedler, 1999). 
The water contained elevated levels of nitrate-nitrogen 
(NO3-N). With this new information, the city implemented 
a comprehensive pumping programme to recycle the 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 40 ===
Nature-Based Solutions for Wastewater Treatment  |  33
CASE STUDIES
SLOW-RATE SOIL INFILTRATION SYSTEM
groundwater on park land, a golf course, and farm land 
in order to effectively utilise the nutrients available in the 
groundwater (Fedler, 1999). Therefore, when the proper mass 
balance design approach is used, the need for groundwater 
remediation is eliminated
Challenge 4: shifting regulations 
With the onset of new environmental regulations surrounding 
the operations of land application sites and the development 
of new technology, the City of Lubbock decided in 1986 
to purchase the LAS along with additional land to allow 
for growth. By that time, the wastewater flow rate was 
approximately 12 MGD. Along with the purchase, the city 
immediately upgraded the irrigation application method to 
a centre pivot system that had a much higher application 
efficiency compared to the furrow irrigation method. This 
system now has sufficient land to reduce the application rate 
to an average of 4.6 feet annually (Fedler, 1999). 
Challenge 5: salt accumulation in soils (Fedler et al., 
2008)
Salt accumulation can be minimised by determining the 
proper salt balance between the incoming water and the crops 
used. In addition, by designing the system using local rainfall 
data so that no 5-year period exceeds the salt allowance, any 
negative effects to crop production are minimised while also 
maintaining the groundwater quality. 
Challenge 6: contamination to groundwater of 
Escherichia coli and pharmaceuticals and personal 
care products (PPCPs) 
PPCP inclusion into the groundwater from a LAS can be 
minimised because the soil acts like a natural filter. From 
a brief study of four PPCP compounds tested, over 99% 
removal was achieved (Fedler et al., 2008). 
Challenge 7: degradation of soil properties 
In an improperly designed LAS, the soil properties can be 
negatively impacted to the point that it can no longer support 
the growth of typical feed crops such as alfalfa. It has been 
shown that when the proper mass balance design approach 
was used, no negative impacts on the soil were identified, 
which was the result of the LAS after 20 years of operation 
after using the better design approach (Fedler et al., 2008).
References
Adhikari K. and Fedler, C. B. (2020). Configuration of Pond-
In-Pond Wastewater Treatment System: A Review. Journal 
of Environmental Chemical Engineering, 8(2), 103523. 
Adhikari K. and Fedler, C. B. (2020). Water Sustainability 
Using Pond-In-Pond Wastewater Treatment System: Case 
Studies. Journal of Water Process Engineering, 36101281. 
Amoli, B.H., Fedler, C. B. (2011). Removal of PPCPs within 
surface application wastewater systems. ASABE Annual 
International Meeting, Louisville, KY, 7–10 August 2011. 
Paper No. 110689. ASABE. 
Duan, R., Fedler C. B. (2009). Field study of water mass 
balance in a wastewater land application system. Irrigation 
Science, 27(5), 409–416. 
Fedler, C. B. (1999). Long-term land application of 
municipal wastewater-a case study. ASCE International 
Water Resources Engineering Conference, Seattle, WA, 
8–11 August.
Fedler, C. B. (2000). Impact of long-term application 
of wastewater. Presented at the 2000 ASAE Annual 
International Meeting, Milwaukee, Wisconsin, July 9-12, 
2000. Paper No. 002055. ASAE, 2950 Niles Road, St. Joseph, 
MI 49085-9659. USA.
Fedler, C., Duan, R., Borrelli, J., Green, C. (2008). Design 
& Operation of Land Application Systems from a Water, 
Nitrogen & Salt Balance Approach. Final Report for Project 
No. 582-5-73601.
Segarra, E., Darwish, M.R., Ethridge, D.E. (1996). Returns 
to municipalities from integrating crop production with 
wastewater disposal. Resources, Conservation and 
Recycling, 17(2), 97–107. 
USEPA (1986). Project Summary: The Lubbock Land 
Treatment System Research and Demonstration Project. 
EPA/600/S2-B6/027. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 41 ===
Nature-Based Solutions for Wastewater Treatment  |  34
CASE STUDIES
SLOW-RATE SOIL INFILTRATION SYSTEM
WASTEWATER REUSE THROUGH A SLOW-RATE SOIL 
INFILTRATION SYSTEM IN MUSKEGON COUNTY, 
MICHIGAN, USA 
TYPE OF NATURE-BASED 
SOLUTION (NBS)
Slow-rate soil infiltration system 
using irrigation storage pond, 
seasonal irrigation, and soil 
mantle infiltration
LOCATION
Muskegon County, Michigan, 
USA
TREATMENT TYPE
Primary treatment with aerated 
lagoons and storage lagoons 
followed by wastewater reuse 
using irrigation/soil infiltration
COST
US$120 million
DATES OF OPERATION
1974 to the present
AREA/SCALE
Entire WWTP storage lagoon
Irrigation land and drainage 
areas total 4,500 hectares
AUTHOR:
Robert Gearheart, Humboldt State University, Arcata, California 
Contact: Robert Gearheart, rag2@humboldt.edu 
Project background
In the 1960s, Muskegon County, similar to adjacent communities, was dealing 
with its own municipal and industrial wastewaters in small, overloaded treatment 
facilities. Many of the industries and communities in Muskegon County were 
discharging poorly treated wastewater that did not meet discharge requirements 
directly into nearby lakes.
As a result, Muskegon’s three main recreational lakes were being contaminated. 
The impact was visible through direct pollution, periods of foul odour, severe algal 
blooms, and loss of open water surface to weeds. Activities such as swimming, 
boating, and fishing were impacted and became unsafe due to these poor water 
quality conditions. This limitation of community wastewater treatment had 
industries leaving or closing rather than rebuilding and new industries and 
businesses were not coming to Muskegon. The frustrations and strains of these 
complex overlapping problems were causing residents to lose hope and pride in 
their communities.
In reaction to this, community leaders and planners in Muskegon County decided 
to design and build a spray irrigation system that would reliably treat up to 
191,000 m3/day (42 million gallons per day) of wastewater. This forward-looking 
solution has served the community since 1973 and now stands as a significant 
community asset in attracting economic development. The County of Muskegon 
purchased 4,460 hectares (1,800 acres) for the facility from approximately 30 
different property owners in the early 1970s. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 42 ===
Nature-Based Solutions for Wastewater Treatment  |  35
CASE STUDIES
SLOW-RATE SOIL INFILTRATION SYSTEM
As a result, Muskegon County built a system consisting 
of three natural treatment processes to treat wastewater 
effectively and economically: aerated lagoons, followed 
by a large storage lagoon of which the effluent is used for 
overland irrigation of crop vegetation and thatch, and results 
in soil column infiltration. The soil and plants in this system 
filters, traps and treats the contaminants in the wastewater 
through various mechanisms while draining through the soil 
profile, also known as a land application system (LAS). The 
wastewater provides an effective source of nutrients that 
the vegetation roots assimilate. All direct discharge to the 
recreational lakes stopped when the wastewater treatment 
facility opened (Biegel et al., 1998), and as a result, the lake 
water quality improved dramatically. 
The Muskegon irrigation/soil infiltration wastewater 
treatment plant is located in the State of Michigan, USA, to 
the eastern edge of Lake Michigan.
Figure 1: Left: Location of Muskegon, Michigan; Right: Aerial view of Muskegon Michigan’s irrigation/rapid infiltration wastewater treatment 
system, coordinates 43° 14′ 58.8′′ N, 86° 2′ 7.6′′ W; 43.249657, −86.035438
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 43 ===
Nature-Based Solutions for Wastewater Treatment  |  36
CASE STUDIES
SLOW-RATE SOIL INFILTRATION SYSTEM
Technical summary
Summary table
SOURCE TYPE
25% domestic, 50% pulp mill, 25% industrial
DESIGN
Inflow rate (m3/day)
205,000
Population equivalent (p.e.)
180,000  
Area (ha)
4,460  
Population equivalent area (m2/p.e.)
248
INFLUENT
Biochemical oxygen demand (BOD5) (mg/L) 
290
Chemical oxygen demand (COD) (mg/L)
800
Total suspended solids (TSS) (mg/L)
300
Escherichia coli 
(colony-forming units (CFU)/100 mL)
106
EFFLUENT
Carbonaceous biochemical oxygen demand 
(CBOD) (mg/L)
3
COD (mg/L)
28
TSS (mg/L)
<0.05 mg/L
Escherichia coli (CFU/100 mL)
Less than 10
COST
Construction
US$59 million
Operation (annual)
US$12 million
The discharge requirements are somewhat complex since they are based on seasonal activity and climatic factors. 
The growing season is the major factor since that determines the irrigation requirements and the plant uptake of 
nitrogen and phosphorus, which are equivalent to the discharge limit requirements, as seen in summary table above.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 44 ===
Nature-Based Solutions for Wastewater Treatment  |  37
CASE STUDIES
SLOW-RATE SOIL INFILTRATION SYSTEM
Figure 2: Left: Centre pivot irrigation equipment used on site; Right: Aerated lagoon treatment and storage lagoon
Design and construction 
The Muskegon County Wastewater Management Treatment 
System, built in 1974 as a demonstration land application 
project for the USA, was located on 4,460 hectares of 
sandy, unproductive soil. The site was selected because of 
its convenient location and the availability of a large land 
area required for the project. The county was using about 
70% of its 4,460-hectare site (MCWMS, 2019). 
“While designing the system, engineers and scientists 
estimated that the total life expectancy of the soil at the 
treatment facility would be about 40 years (i.e., the excess 
phosphorus (P) in the wastewater could no longer be removed 
by the soil). Their estimate was based on information about 
the soil composition, the average application rate, average 
phosphorus content of the wastewater, and the crops to be 
grown. Once the soils become saturated, the risk of ground 
and surface water contamination would increase, leading to 
a return of eutrophication problems” (Biegel et al., 1998). 
A drainage system of about 1-metre deep was constructed 
and routed to deliver soil mantle filtrated to a discharge 
point in the Muskegon River. The two storage lagoons were 
constructed with a detention time of 120 days and a flow 
rate of 74 million cubic metres per day. The storage lagoons 
have a volume of 13 million cm3 at a depth of 6 metres with a 
surface area of 202 hectares. The two partly aerated oxidation 
ponds have a capacity of 170,000 cm3 per day. 
The 30-centre pivot irrigation units along with its extensive 
wastewater delivery system, and pumps, were constructed and 
installed. The centre pivot irrigation technology is powered 
by hydraulic motors driven by the pumps in the delivery 
system. These components include some of the following 
advantages: less expensive, eliminate direct discharge of 
wastewater, allow for recycling of plant nutrients, and allow 
soils with poor water holding capacity to be farmed. Some 
of the disadvantages include greater land requirement and 
phosphorus buildup.
Type of influent/treatment
About 1.25 × 108 L of wastewater entered the facility each 
day. The wastewater was collected in downtown Muskegon 
and then pumped to the plant for treatment and storage 
before irrigation. Approximately 50% of the wastewater 
came from nearby paper mills, 25% from other types of 
industry, and the remaining 25% from domestic sources. 
Extra capacity to treat high-strength (high BOD5 or solids) 
wastes was added in the 1990s. With low wastewater low 
surcharge rates for high-strength wastes, the County has 
the ability to lower commercial or industrial production 
costs in an environmentally friendly manner. The system 
currently treats discharges from firms engaged in organic 
chemical manufacturing, food processing, and a variety of 
metals from coating and forming industries. The system also 
receives hauled septic tank waste from outside the county, 
including some from outside the state of Michigan. 
System capacity: 42 million gallons per day of wastewater, 
73 tons per day of suspended solids, and 72 tons per day of 
BOD5 (MCWMS, 2019). 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 45 ===
Nature-Based Solutions for Wastewater Treatment  |  38
CASE STUDIES
SLOW-RATE SOIL INFILTRATION SYSTEM
Seasonal discharge limits for CBOD and TSS CBOD limitations (Tardini, 2020)
Concentrations (mg/L) of selected substances at different stages  
in the treatment process (USEPA, 1980)
a Representative of heavy metal content
PARAMETER
INFLUENT
AFTER 
AERATION
AFTER STORAGE 
(BEFORE 
IRRIGATION)
AFTER SOIL 
RENOVATION
Total phosphorus
2.4
2.4
1.4
0.05
Ammonia nitrogen 
(NH4-N) (mg/L)
6.1
4.1
2.4
0.6
Nitrate nitrogen 
(NO3-N) (mg/L)
Trace
0.1
1.1
1.9
Zinca (mg/L)
0.57
0.41
0.11
0.07
BOD5 (5-day test) 
(mg/L)
205
81
13
3
COD (mg/L)
545
375
118
28
Faecal coliform 
(CFU/100 mL)
>106
>106
103
<102
CBOD 
LIMITATIONS
MASS LOADING LIMITS (kg/DAY)
CONCENTRATION LIMITS (mg/L)
DATES
MONTHLY
7-DAY 
AVERAGE
DAILY
MONTHLY
7-DAY 
AVERAGE
DAILY
10/1–11/30
2,948
4,400
—
18
—
27
12/1–4/30
4,082
6,350
—
25
40
—
5/1–5/31
1,769
2,767
—
11
—
17
6/1–9-30
1,451
2,132
—
9.0
—
13
TSS 
LIMITATIONS
MASS LOADING LIMITS (kg/DAY)
CONCENTRATION LIMITS (mg/L)
DATES
MONTHLY
7-DAY 
AVERAGE
DAILY
MONTHLY
7-DAY 
AVERAGE
DAILY
All year
2,449
4,082
—
15
25
—
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 46 ===
Nature-Based Solutions for Wastewater Treatment  |  39
CASE STUDIES
SLOW-RATE SOIL INFILTRATION SYSTEM
Treatment efficiency
Aeration and storage
 The first step in the cleanup process is fully mixed aerated 
lagoons. “For 1.5 days, air was injected into continuously 
stirred water in a fully mixed lagoon. The water then flowed 
to an aerating-settling lagoon where it was retained for 3 
days to allow the solids to settle. Only aeration sufficient to 
keep the system from becoming anaerobic was provided 
during retention in the aerating-settling lagoon. Each settling 
lagoon was used for 2 years before it required cleaning. 
While one lagoon was cleaned the wastewater was diverted 
to a second settling lagoon. More than 90% of the original 
organic compounds had been removed by this point in 
the process through either volatilization, sedimentation 
into the sludge, and/or biodegradation. The compounds 
still remaining tended to be relatively nonvolatile and/or 
resistant to bacterial consumption. The processed water 
was held on-site in storage (impoundment) lagoons until 
it was used for crop irrigation.”  (Biegel et al., 1998). The 
irrigation season runs from late May through September.
As phosphorus is added to the soil through application 
of wastewater, it can be immobilised by organic matter, 
adsorbed (or absorbed) by soil particles, or quickly react 
with other ions in the soil to form insoluble precipitates. 
Although crop uptake can account for phosphorus removals 
in the range of 20–59 kg/ha-year, the level of phosphorus in 
the irrigated soil could steadily increase if the phosphorus 
mass loading rate is higher than the crop uptake rate. To 
avoid an accelerated eutrophication in the aquatic system that 
receives effluent of a wastewater land treatment system, the 
phosphorus concentration in the effluent must be sufficiently 
low.
The system has been in operation since 1974 effectively 
meeting discharge limits, off-setting user’s fees with irrigated 
crops, and supplied wildlife and environmental education 
co-benefits. BOD5 and TSS levels are well within the limits 
that are shown in the summary table above. The effluent 
BOD5 levels for the different in-line processes show a gradual 
and effective reduction even considering the increase that 
might be due to algae in the storage lagoon. The TSS level 
through the process shows an increase through the storage 
lagoon with an effective removal through the soil mantle 
step in the treatment. The total phosphorus (TP) level is a 
key discharge component, as it affects the eutrophication 
Figure 3: Left: Schematic drawing of the wastewater system and the 
LAS which discharges to the Muskegon River; Right: Soil mantle 
treatment with the different media the infiltrating irrigation water 
moves through-affording a high level of treatment (Gearheart, 2020)
potential in the receiving waters. The combination of plant 
uptake in the growing season and soil uptake effectively 
reduces the phosphorus levels to below the discharge 
requirements. Fecal coliform levels are reduced by 4 orders 
of magnitude to the required discharge levels negating a 
disinfection requirement.
Operation and maintenance
Centre pivot irrigation is used to spray the treated wastewater 
over 2,200 hectares of land on which various crops, such as 
corn (Zea mays L.), soybean (Glycine max (L.) Merr.), and 
occasionally alfalfa (Medicago sativa L.), are grown. In early 
spring and late fall, drop-pipe irrigation was used to prevent 
water from freezing on and damaging the rigs. The volume of 
wastewater needed for irrigation depends on the particular 
crop being grown, the soil type, and current wastewater 
composition. On average, 6–10 cm of wastewater is applied 
per week during the growing season. The phosphorus present 
in any crop residue left in the field will ultimately return to 
the soil. An additional, often overlooked, factor to consider is 
whether a crop must be dried in the field before harvesting. 
During field drying, land application must stop, and the 
wastewater diverted to some other field until the crop is 
harvested.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 47 ===
Nature-Based Solutions for Wastewater Treatment  |  40
CASE STUDIES
SLOW-RATE SOIL INFILTRATION SYSTEM
Costs
The initial funding for the Muskegon rapid infiltration 
wastewater treatment and reuse system was through USEPA 
construction grant programme which paid for 87% of the 
initial cost of the system, excluding land cost. The total cost 
in 1974 was $US 25 million, not including the cost of the 
land that is used for irrigation. The cost of the individual 
treatment process, the preliminary (screening), the aerated 
lagoons, the storage lagoons, the disinfection, and the centre 
pivot irrigation elements are unknown. 
The 2020 construction cost compared to the 1974 cost is 
estimated to be US$ 120 million, not including the cost of 
the land. The estimated 2020 cost per user is approximately 
US$200 per capita, based on a population equivalent base 
of 600,000. This estimate considers the fact that 30% of the 
flow is attributed to municipal sources (180,000 people), 
and the remainder is attributed to industrial flows. 
On average, the farming offsets 25% of the operating cost, 
and this is highly dependent on the price of the commodity. 
The nutrients in the irrigated wastewater offsets a significant 
amount of fertilizers for the crops. The treatment value of the 
plant uptake of nitrogen and phosphorus and the removal of 
these compounds through the soil mantle is in lieu of costly 
nutrient removal processes.
Co-benefits
Ecological benefits
During migration, large numbers of waterfowl, especially 
northern shovelers and ruddy ducks, can be found in the 
ponds. The muddy edges along the diked roads running 
between ponds attract migrant shorebirds. In summer, this 
area has been the most reliable spot for finding eared grebes, 
rare in the state, and in late fall and winter the diked roads 
have attracted snowy owls and snow buntings, and even 
sometimes a unique view of a gyrfalcon. 
The adjacent fields are a good place to look for rough-legged 
hawk, American golden-plover, black-bellied plover, horned 
larks, American pipits, Lapland longspurs, and snow 
buntings. Some years, a golden eagle may join one or two 
bald eagles, which feed on the abundant waterfowl. The site 
also serves a refuge for migrating birds that are found in 
adjacent fields, forests, and waterways. The facility may be 
worth looking into, as so many water birds utilise this site 
for long stopovers. Regular shorebird habitat management 
would be highly beneficial. 
Social benefits
The Muskegon County Wastewater Management System 
has multiple benefits for society and the economy, 
including low wastewater charges and surcharge rates for 
industries. Furthermore, the system produces energy using a 
hydroelectric plant, and on-site landfill pumps the methane 
gas to local industries for direct burning (MSWMS, 2019). 
Habitat at the site is afforded primarily by herbaceous/
row crop open lands, with large lagoons and infiltration 
basins and forested upland taking up a smaller portion of 
the site. The wastewater is sprayed onto cropland instead 
of direct discharge, thereby providing crops with necessary 
nutrients and water, while keeping undesirable substances 
out of the waterways, all at minimal cost. Additional benefits 
of land application included reduced fertilizer application 
and reduced environmental problems (Biegel et al., 1998). 
Typically, the wastewater provided 55,000 kg phosphorus, 
68,000 kg nitrogen, and 100,000 kg potassium as fertilizer 
that year. The use of wastewater for irrigation turned 
unproductive soil into useful cropland while optimizing 
water usage and minimizing contamination of water sources.
Furthermore, the Muskegon treatment facilities have 
become a major bird-watching destination. The Muskegon 
Wastewater System is Michigan’s largest, and perhaps due 
to the open fields that surround one of the largest in the 
USA, with 11,000 acres of settling ponds. 
Lessons learned
Challenges and solutions 
Challenge 1: there are certain factors that affect the 
suitability of land application. 
For example, soil texture and composition for land application 
works better with sandy soils rather than clay soils. Clay soils 
drain too slowly, so the upper part of the soil profile will not 
remain aerobic. If a particular soil drains too quickly there 
is a greater risk of groundwater contamination. The life 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 48 ===
Nature-Based Solutions for Wastewater Treatment  |  41
CASE STUDIES
SLOW-RATE SOIL INFILTRATION SYSTEM
expectancy of the soil was estimated using the amount of 
Fe present in the soil where the criteria are the amount of 
phosphorus retained. The amount and type of soil organic 
matter is also important.
Challenge 2: climate
In very cold climates, a larger storage capacity is needed 
since the growing season is shorter. The effluent can be 
applied when the ground is frozen, but it is more likely to 
run off the frozen surface. In addition, since plants are not 
actively growing, the phosphorus will accumulate. In very 
rainy climates, the excess water from rainfall can decrease 
soil aeration, increase leaching, decrease retention time, and, 
therefore, reduce the extent of biodegradation. If rainfall 
increases, the amount of wastewater used is reduced.
Challenge 3: long-term application of wastewater 
changes chemical properties of soil 
Especially, changes in soil pH and the amount of calcium 
absorbed by the soil are significant. When the Muskegon 
plant was designed, the life expectancy of the system was 
estimated to be about 25–50 years.
User feedback/appraisal
“The system has been an enormous benefit to the community 
... almost immeasurable”, former Muskegon County Attorney 
The grand solution was the county’s largest public works 
project ever — a US$43.4 million system that opened in 
1973, which proponents say has performed surprisingly 
well through the years. The concept of taking wastewater 
and applying it to a “land filter” was untested at the time 
of construction and even opposed by many in the U.S. 
Environmental Protection Agency.
Kirby Adams, Michigan Audubon, states, “Michigan is lucky 
to have one of the nation’s best wastewater plants, from a 
birding perspective, in Muskegon County”. The Muskegon 
County Wastewater Management System (usually called 
Muskegon Wastewater by birders) rivals hotspots like Pointe 
Mouillee and Whitefish Point for rare bird sightings in 
Michigan. 
“Muskegon Wastewater encompasses 11,000 acres (4500 
ha) of treatment cells, storage lagoons, farms, forest, and 
grassland. The two 850-acre (354 ha) storage lagoons are 
big enough that each would be in the top 100 of Michigan’s 
biggest lakes – not bad in a state with thousands of lakes.”
A pilot project for USEPA, the wastewater management 
system is so massive it has been viewed by orbiting NASA 
astronauts.
References
Biegel, C., Linda, L., Graveel, J., Vorst, J. (1998). Muskegon 
county wastewater management: an effluent application 
decision case study. Journal of Natural Resources and Life 
Sciences Education, 27, 137–144.
Crites, R. W., Reed, S. C., and Bastian R. K. (2000). Land 
Treatment Systems for Municipal and Industrial Wastes. 
McGraw-Hill, New York.
Hicken, B., Tinkey, R., Gearheart, R., Reynolds, J., Filip, 
D. (1978). Separation of Algal Cells from Wastewater 
Lagoon Effluents. Volume III: Soil Mantle Treatment of 
Wastewater Stabilization Pond Effluent - Sprinkler Irrigation. 
U.S. Environmental Protection Agency, Washington, D.C., 
EPA/600/2-78/097.
Muskegon 
County 
Wastewater 
Management 
System (MCWMS). (2019). History. https://
muskegoncountywastewatertreatment.com/about-us/
history/ (accessed 15 April 2020).
Tardini, J. (2020). Supervisor of Muskegon Wastewater 
Management Laboratory, personal communication.
USEPA (1980). Muskegon County Wastewater Management 
System. EPA 905/2-80-004, US EPA Great Lakes Programs 
Office, Chicago, IL.
USEPA (1984). Process Design Manual, Land Treatment of 
Municipal Wastewater: Supplement on Rapid Infiltration 
and Overland Flow. EPA 625/1-81013A, US EPA CERI, 
Cincinnati, OH.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 49 ===
Nature-Based Solutions for Wastewater Treatment  |  42
RAPID-RATE SOIL INFILTRATION SYSTEM
FACTSHEET
Description
Rapid-rate soil inﬁ ltration, which is also known as soil aquifer treatment, is a land treatment technique 
that uses the soil ecosystem to treat wastewater. As wastewater percolates through the highly porous 
soil matrix, it goes through a process of physical straining and ﬁ ltering, chemical precipitation, ion 
exchange and adsorption and biological oxidation, assimilation, and reduction. Wastewater is then 
collected for further treatment; or, depending on the water quality and disposal regulations, it can 
ﬂ ow to surface waters or groundwater aquifers. The recovered water can be used for irrigating crops 
or for industrial uses. 
1 - Inlet
2 - Feeding system
3 - Water level
4 - Rapid inﬁ ltration in soil media
5 - Ground water
AUTHOR
Samuela Guida, International Water Association, Export Building, First Floor, 
2 Clove Crescent, London E14 2BE, UK
Contact: samuela.guida@iwahq.org
RAPID-RATE SOIL 
INFILTRATION SYSTEM
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 50 ===
Nature-Based Solutions for Wastewater Treatment  |  43
RAPID-RATE SOIL INFILTRATION SYSTEM
FACTSHEET
Advantages
Disadvantages
● Robust against load ﬂ uctuations
● Lower land requirement than slow-rate land
treatment
● Groundwater recharge, controlled groundwater levels
● Requires careful investigation of soil depth,
permeability and depth to groundwater before 
commitment
● Rapid-rate soil inﬁ ltration systems do not meet the
stringent nitrogen levels required for discharge to 
drinking water aquifers
● Clogging can occur
Co-benefits
High
Water 
reuse
Medium
Low
Biodiversity 
(fauna)
Biodiversity 
(ﬂ ora)
Temperature 
regulation
Storm 
peak 
mitigation
Aesthetic 
value
Compatibilities with 
Other NBSs
Can be coupled with wastewater stabilization ponds and 
treatment wetlands.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 51 ===
Nature-Based Solutions for Wastewater Treatment  |  44
RAPID-RATE SOIL INFILTRATION SYSTEM
FACTSHEET
Operation and 
Maintenance
NBS Technical Details
Regular
● Monitoring of hydraulic loading rates, nitrogen
loading rates, organic loading rates 
- Wastewater application period: 4 hours to 2
weeks
- Drying period: 8 hours to 4 weeks
● Regular replacement of ﬁ rst layers of soil
● Annual removal of deposits of organic matter
Troubleshooting
● Keeping track of the rate of inﬁ ltration to know when
the basin surface needs maintenance
 
Type of inﬂ uent 
● Primary treated wastewater
● Secondary treated wastewater
● Greywater
● River diluted wastewater
Treatment efﬁ ciency  
● COD  
 
~78%
● BOD5  
 
95–99%
● TN 
 
 
25–90%
● NH4-N 
 
~77%
● TP 
 
 
0–99% 
● TSS 
 
 
95–99%
Requirements
● Net area requirements:
- Soil permeability: minimum 1.5 cm/h
- Soil texture: coarse sand, sandy gravels
- Soil depth: minimum 3–4.5 m
- Individual basin size: 0.4–4 hectares
- Height of dikes: 0.15 m above maximum water
level 
● Electrical needs: energy for pumps required
Design criteria
● Basin inﬁ ltration area: 148 m2/m3/day
● Hydraulic loading rate: 6–90 m/year
● BOD5 loading: 2.2–11.2 g/m2/day
● Low solids (pretreatment may be needed)
Climatic conditions
● No climate restrictions
Literature
U.S. Environmental Protection Agency (2002). 
Wastewater Technology Fact Sheet. Slow Rate Land 
Treatment. Washington, D.C.
Bhargava, A., Lakmini, S. (2016). Land Treatment as 
viable solution for waste water treatment and disposal 
in India. Journal of Earth Science and Climatic 
Change, 7, 375. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 52 ===
Nature-Based Solutions for Wastewater Treatment  |  45
WILLOW SYSTEMS
FACTSHEET
Description
Willow systems are treatment wetlands (TW) dominated by willows. They are used for on-site 
wastewater treatment and reuse by production of woody biomass. They are designed to treat all inﬂ ow 
water through evapotranspiration and thus there is no outﬂ ow from the system. Zero-discharge willow 
systems are most appropriate for the sites with strict wastewater discharge standards or where soil 
inﬁ ltration is not possible; however, systems with outﬂ ow or percolation are also in use. Zero-discharge 
willow systems produce a signiﬁ cant amount of biomass that can be used for energy purposes, as well 
as soil amendment, etc.
1 - Inlet
2 - Feeding system
3 - Soil
4 - Drainage system
5 - Original soil 
6 - Trees
7 - Maintenance pipe
8 - Waterproof liner 
9 - Inspection manhole
WILLOW SYSTEMS
AUTHORS
Darja Istenič, University of Ljubljana, Faculty of Health Sciences, 
Zdravstvena pot 5, 1000 Ljubljana, Slovenia 
Contact: darja.istenic@zf.uni-lj.si  
Carlos A. Arias, Aarhus University, Department of Biology – 
Aquatic Biology, Ole Worms Alle 1, 8000 Aarhus C, Denmark
Contact: carlos.arias@bios.au.dk
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 53 ===
Nature-Based Solutions for Wastewater Treatment  |  46
WILLOW SYSTEMS
FACTSHEET
Advantages
Disadvantages
● No speciﬁ c hazard with mosquito breeding
● Robust against load ﬂ uctuations
● Zero emissions of pollutants to the environment
● No recipient or inﬁ ltration needed
● Woodchip production
● Has to be coupled with biomass harvesting and use
Compatibilities with 
Other NBSs
Can be combined with horizontal ﬂ ow and vertical ﬂ ow 
wetlands as well as with free water surface wetlands and 
ponds for evapotranspiration to take place at the outﬂ ow 
and produce biomass or to contribute to treatment when 
operating as a ﬂ ow-through system.
Co-benefits
High
Biomass 
production
Carbon 
sequestration
Pollination
Medium
Biodiversity 
(fauna)
Biodiversity 
(ﬂ ora)
Flood 
mitigation
Aesthetic 
value
Recreation
Case Studies
In this publication
● Zero-discharge wastewater facilities: willow systems
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 54 ===
Nature-Based Solutions for Wastewater Treatment  |  47
WILLOW SYSTEMS
FACTSHEET
Operation and 
Maintenance
NBS Technical Details
Regular
● Control of primary treatment and plant health
inspection (visual)
● 12 hours for regular maintenance per year; additional
15 minutes per 100 m2 for machine harvesting of 
willows during the harvesting year
● Sludge removal from pretreatment. The emptying
interval depends on the volume of the tank 
● Harvesting (half or one-third of system every second
or third year, respectively)
Extraordinary
● Water level inspection in the case of extraordinarily
high precipitation
Troubleshooting
● Salinity increase after 20 years’ or more operation:
necessary to ﬂ ush the system through maintenance 
pipe 
Type of inﬂ uent 
● Primary treated wastewater
● Secondary treated wastewater
● Greywater
Treatment efﬁ ciency
Zero discharge systems have no outﬂ ow, resulting in 
overall 100% treatment eﬃ  ciency. Pollutants such 
as heavy metals can be stored in the system. The 
systems with percolation have the following treatment 
eﬃ  ciency:
● COD  
 
92–100%
● BOD5  
 
98–100%
● TN 
 
 
85–100%
● NH4-N 
 
90–100%
● TP 
 
 
~100%
● TSS 
 
 
~100%
● Escherichia coli  
<1,000 CFU/100 mL
Requirements
● Net area requirements: based on water production
use rather than on a pollutant load and is 68–171 m2 
for 100 m3 water per year or 30–75 m2 per capita (if 
water production is 120 L per capita and day)
● Electrical consumption: intermittent pumping of
inﬂ ow water: 7–10 kWh per capita and year
Design criteria
● COD and TSS (pollutant load g/m2/day): due to zero
discharge willow systems are designed according to 
the volume of water to be used (see requirements); 
the COD and TSS are not design criteria
● HLR: depends on willow evapotranspiration rate at
speciﬁ c location  
Commonly implemented 
conﬁ gurations
● Individual system (most common)
● HF/VF/FWS - willow system
Literature
Brix, H., Arias, C. A. (2011). Use of willows in 
evapotranspirative systems for on-site wastewater 
management – theory and experiences from Denmark. 
“STREPOW” International Workshop, Novi Sad, 
Serbia, February 2011, pp. 15–29.
Curneen, S. J., Gill, L. W. (2014). A comparison of the 
suitability of diﬀ erent willow varieties to treat on-site 
wastewater eﬄ  uent in an Irish climate. Journal of 
Environmental Management, 133, 153–161.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 55 ===
Nature-Based Solutions for Wastewater Treatment  |  48
WILLOW SYSTEMS
FACTSHEET
NBS Technical Details
Climatic conditions
● Suitable for both warm and cold climates; however,
local species and clones of willow must be selected
● In areas with higher evapotranspiration, the surface
area needed can be smaller and vice versa 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 56 ===
Nature-Based Solutions for Wastewater Treatment  |  49
WILLOW SYSTEMS
CASE STUDIES
ZERO-DISCHARGE WASTEWATER FACILITIES:  
WILLOW SYSTEMS   
TYPE OF NATURE-BASED 
SOLUTION (NBS)
Willow systems 
LOCATION
Karise in Faxe Municipality, 
Denmark
TREATMENT TYPE
Primary and secondary 
treatment with total elimination 
of wastewater 
COST
Approximately €3,400/year 
DATES OF OPERATION
October 2017 to the present 
AREA/SCALE
8,800 m2
AUTHOR:
Peder Sandfeld Gregersen  
Center for Recirkulering, Ølgod, Denmark  
Contact: Peder Sandfeld Gregersen, psg@pilerensning.dk
Project background
Wishing to live in a sustainable and circular way, a community of people from 
Zaeland Island, Denmark, decided to set up a village called Permatopia following 
organic and permaculture principles. They set up a farm next to the village of Karise 
in Faxe Municipality, Denmark. Permatopia was founded on the idea of creating 
a meaningful and modern co-housing system that enables low cost of living as 
well as environmental sustainability based on the philosophy of permaculture.
In Karise, there was already a municipal/privately owned sewage system, to 
which the new sustainable community could have been connected; however, the 
community decided to coordinate their own sewage system with a zero-discharge 
willow facility to sustain the off-grid lifestyle and to keep costs low. Benefits of 
this system include implementing sewage recycling to reuse the nutrients as 
compost and carbon for the greenhouses or vegetable production. Also, there was 
the possibility of separating urine to use as fertilizer. Finally, growing willows as 
a wastewater treatment system is a form of permaculture, so a win–win scenario 
for the community. 
The aim of a zero-discharge willow facility is that all waste and excess nutrients 
it contains are removed by the system, and nothing enters the environment after 
treatment. This happens through evapotranspiration (evaporation from the soil 
and transpiration from the plant leaves) and the uptake in the willow system of 
all nutrients and minerals in the wastewater. This type of system also produces 
biomass, which can be used as firewood for local heating.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 57 ===
Nature-Based Solutions for Wastewater Treatment  |  50
WILLOW SYSTEMS
CASE STUDIES
Figure 1: Karise Permatopia, Denmark (source: Google Maps)
Figure 2: Permatopia in July 2017 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 58 ===
Nature-Based Solutions for Wastewater Treatment  |  51
WILLOW SYSTEMS
CASE STUDIES
Technical summary
Summary table
SOURCE TYPE
Domestic wastewater
DESIGN
Inflow rate (m3/year)
6,276
Population equivalent (p.e.)
190–250
Area (m2)
8,800
Average p.e. for several years
225 persons (calculated according to nutrient content); the facility is 
dimensioned after evapotranspiration onsite
INFLUENT
Biochemical oxygen demand (BOD5) (mg/L)
~55
Chemical oxygen demand (COD) (mg/L)
~400
Total suspended solids (TSS) (mg/L) 
~125
EFFLUENT
There is no discharge from the willow system, hence the name 
“zero-discharge”
BIOMASS PRODUCTION
Dry matter per hectare (ha)
After 3 years of growth average for three clones 17 tons
Nitrogen content (kg/ha)
170
Phosphorus content (kg/ha) 
38
Potassium content (kg/ha) 
200
COST
Construction
€531,000
Operation (annual)
~€3,400/yr, excluding the cost of removing sludge from the settling tank
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 59 ===
WIND
MOIST
MOIST
OASIS EFFECT
Nature-Based Solutions for Wastewater Treatment  |  52
WILLOW SYSTEMS
CASE STUDIES
Design and construction
Since the facility has to be dimensioned for uptake of nutrients 
and to evapotranspire all wastewater and precipitation, the 
amount of wastewater and the evapotranspiration capability 
must be calculated precisely. The amount of wastewater was 
already considered during the design and construction of the 
homes for the community. The toilets have been designed 
with a separate system but without storage capacity. In the 
case that urine is diverted from the main wastewater stream, 
the community will need to grow legumes (e.g. Trifolium 
sp.) in the willow system to supplement the nitrogen, 
otherwise growth and consequently, evapotranspiration will 
be inhibited. A variety of nutrients are needed for biomass 
production, and to also enable evapotranspiration; if one of 
the essential nutrients, such as nitrogen, is missing, it will 
result in poor growth. 
In addition, many types of water saving system were 
implemented: for example separation toilets were used 
with a small water flush of 0.2 L per flush and the big flush 
on 2 L; and water taps, laundry machines, and water saving 
dishwashers and showers (no tubs) were installed. As a 
result, water consumption could be as low as 6,276 m3 per 
year for the whole village, including even potential guests 
up to 1,000 person–days per year, resulting in 191 L per 
household per day. The calculated size of the facility was 
based on this, and resulted in a total size of 8,800 m2. This 
size also enabled storage of water in the soil during winter, 
when there are no leaves and the evapotranspiration is low.
To keep the evapotranspiration high, there has to be 5 m 
space between the 8-m-wide basins, and there are three 
main processes to do this in a willow facility:
1. “Clothesline effect”: the width of the facility has to be 
small to let the wind pass through and take moisture out of 
the air to areas without trees.
2. “Oasis effect”: the wind is coming from a smooth surface 
and hitting a rough surface, and in this way is forced up 
and under pressure. To achieve this, there should not be 
too many wind-rows or forests nearby.
3. Interception: the density of willow trees and leaves needs 
to be kept high in order to catch as much precipitation as 
possible and evaporate it before it reaches the soil.
Figure 3: The “clothesline effect”: lenticels in leaves and stems release 
humidity to the air, and in the same way as clothes on a clothesline, 
wind will remove the humidity. When air around the trees becomes 
dry, it can contain newly release humidity from leaves and stems. 
Figure 5: Interception: A small amount of precipitation hits the leaves 
in a very dense stand and evapotranspirates directly from there without 
hitting the ground. During heavy rains, maybe only 40% hits the ground.
Figure 4: The “oasis effect”: The wind following the upper edge of the 
trees in the oasis has to cover the same distance as the wind passing 
through the sand. This creates a drag, which takes humidity out of 
the trees.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 60 ===
1
2
3
Nature-Based Solutions for Wastewater Treatment  |  53
WILLOW SYSTEMS
CASE STUDIES
Type of influent/treatment
The willow facility consists of 10 basins, each 8 m wide, 
110 m long, and 1.2 m deep with a 45° slope on all sides. 
Wastewater flows by gravity from the 90 households to a 
lifting pump which delivers the water to the settling tank 
because of the difference in the level between the settlement 
and the facility. Sedimentation in the settling tank is the 
only pretreatment that occurs. There are two chambers in 
the settling tank: the first has a volume of 26 m3 and the 
second 21 m3. This is followed by a pumping chamber of 
5 m3 and a 1.5 kW pump. The settling tank is dimensioned 
to separate sludge from the wastewater for half a year. Then 
the tank is emptied, and the sludge is treated together with 
municipal sludge. In the long term, the village would like to 
make use of the sludge as a composted soil-conditioner with 
some nutrients. The water is then pumped to a pumping well 
with five small 1.1 kW pumps, each distributing wastewater 
to two basins. The pumping well is positioned in the middle 
of the facility (left-hand side in Figure 6). 
Each of the basins is constructed as shown in the cross section 
in Figure 7; only the depth is 1.2 m and there is only one 
layer of sand. Normally, the soil inside is backfilled from the 
excavation, but not in Permatopia because of the potential 
presence of ancient relicts. 
Treatment efficiency
Treatment is highly efficient as there is no discharge; this 
means that the wastewater (and any precipitation) is removed 
through evapotranspiration and the willow system which 
uptakes all nutrients and minerals. 
Operation and maintenance
During the first year of operation, planting occurred at a 
less than optimal time and the facility could not be loaded 
before the end of the growth season. This caused a lack of 
nutrients and the willow trees had sub-optimal growth. A 
small team of locals volunteered to maintain the facility, 
managing the water level and growth. At the same time, they 
also removed weeds to sustain the growth of the willows. 
The volunteers also controlled the operation of pumps and 
the distribution to the facilities. In the basins where the 
willows grew slower, water needed to be pumped from other 
basins or the willows had to be removed from the system. 
Figure 7: Basin cross section of Permatopia 
Figure 6: Permatopia settlement (1), settling tanks (2) and willow 
system with 10 basins (3)
An important part of maintenance of a willow facility is to 
harvest the willows. Normally, all the willows are cut back 
to 15 cm above ground after the first year.  
The rotation in the following years means cutting the willows 
back every 3–4 years. This is normally done in two steps for 
each basin: three rows in one side out of six are cut back while 
the other three rows are left uncut and are cut the next year. 
Normally, the willows in the first year reach 3 m in height if 
planted as cuttings in mid-April. They have one or two stems 
and produce around 5 tons of dry matter per hectare per 
year. The cut willows in the second year normally grow up 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 61 ===
Nature-Based Solutions for Wastewater Treatment  |  54
WILLOW SYSTEMS
CASE STUDIES
to 4.5 m in height with six to eight stems and produce about 
10 tons of dry matter per hectare per year. In the third and 
following years, the willows grow up to 6 or 7 m with up to 
20 stems and produce 16–19 tons of dry matter per hectare 
per year. In Permatopia, the first harvest was stored in a pile 
to wait for more biomass with the next cutting. The plan is 
to use a part of it as chopped for fertilizer in a greenhouse, 
and the rest as compost to bring nutrients back to the fields 
for growing vegetables. 
Costs
The total costs for construction of the zero-discharge willow 
system including the two pumping wells and the settling tank 
was only 44,000 Danish krone (€5,900 or US$6,900) per 
household for the 90 households, including the 26,000 m3 
of soil brought on site because of ancient relicts. Because 
the only operation cost is running the pumps (owing to 
volunteer maintenance of the facility, from which they get 
recycled nutrients and carbon or biomass for heating and 
composting), the cost for treating wastewater is very low 
compared with other Danish systems. Maintenance for 
the facility and pumps is 25,500 Danish krone per year, or 
approximately €3,400 (US$3,900). This does not include 
the cost of removing the sludge from the settling tank. 
Compared with the standard expenses mentioned earlier, 
the community has a short payback time and saves in the 
long run. 
Co-benefits 
Ecological benefits
Zero-discharge willow systems have very little impact on the 
surrounding environment and are a fully circular operation, 
with uptake of nutrients and binding of carbon in the willows. 
Social benefits
The zero-discharge willow system enables Permatopia to keep 
operational costs down, and the community reaps several 
benefits from the system, including the use of nutrients, 
biomass, fertilizer, and energy for heating homes. This type 
of system also has very little impact on the surrounding 
environment.
In temperate areas, the biomass from a single household 
is often sufficient for heating water during the period from 
April to September. As a rule of thumb, the energy content 
in the biomass is 7 times higher than the energy used for 
producing material, for construction, and for operation of 
a facility in its lifetime. The biomass is harvested in a 3- or 
4-year rotation and grows again from the leftover root stem. 
In that way, the willow system can bind 1.3–1.4 tons of CO2 
equivalents per hectare (more taken up in biomass) compared 
with growing grain. 
Lessons learned
Challenges and solutions
Challenge 1: fulfilling legislation
To have permission for the zero-discharge system, the 
community first had to do the following: 
● write an application to the city council to grant permission
for the project and avoid being connected to the 
municipal/private sewer. The community was granted 
to the permit because the council found it worked 
towards objectives for a greener system and circular 
economy;
● present complete documentation for the function of the
zero-discharge system, settling tank and two pump 
wells for the system;
● present a full report on the environmental impact
assessment;
● present blueprint of the total system with GPS data;
● present a risk and management plan for the facility in
operation.
These tasks were done by the consulting company Danacon 
and the Center for Recirkulering as external partners. The 
board of the Permatopia association also asked the Center 
for Recirkulering to tender out the construction to create 
a level of competition. Two companies were approached to 
bid (see next challenge).   
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 62 ===
Nature-Based Solutions for Wastewater Treatment  |  55
WILLOW SYSTEMS
CASE STUDIES
Challenge 2: archaeology 
All permissions were given, and construction was about to 
start but were prohibited by archaeologists from digging 
because of the possible presence of ancient relics at the site. 
The investor had two options: to pay for an archaeological 
excavation and study or to put 1.2 m of soil on top of the 
whole area. By putting the soil layer on top of the whole area, 
the willow basins could be placed in this new soil and would 
not impact the original ground where the relicts would be 
preserved. The whole area, including the total size of the 
willow basins and the maintenance roads and surfaces, was 
16,000 m2. The board chose to build up the soil on top with 
soil recycled from excavations from construction works 
around Copenhagen. Construction started in May 2017 when 
there was enough soil for filling the first basin. 
Challenge 3: planting the willows
A total of 15,720 willow cuttings were planted in Jiffy 
pots by the middle of April and were taken care of by the 
new inhabitants of Permatopia village which was under 
construction at the same time. The last willow was planted 
in October 2017 when construction was completed. Because 
all willow basins were not constructed and planted at the 
same time but one after another, there was consequently 
a big difference in the growth of the willows between the 
basins. Usually all basins of a facility are first constructed 
and then planted at the same time, normally with willow 
cuttings in April so the growth in all basins is equal.
More information 
Peder S. Gregersen has developed zero-discharge willow 
facilities while employed in a development department at 
Sydjysk University Center, Esbjerg, Denmark, from 1996 – 
2000 and from 2000 in Center for Recirulering
Moreover, more than 100 facilities for other purposes 
have been constructed: nearly half are facilities for surface 
water from impermeable surfaces on farms. The rest are 
for other types of wastewater with no human waste. These 
are designed as vegetation filters, which means they have 
no liner. The nutrients are just taken up by the trees and 
the evapotranspiration slows down infiltration to facilitate 
the uptake. 
The biggest facility is 35 hectares for 170,000 m3 of 
wastewater per year from a potato starch company; another 
one of 9 hectares treats 90,000 m3 wastewater per year from 
an organic dairy. There are also many systems for small 
food-producing companies in rural areas. 
Advisory services and technical assistance have also been 
provided for construction of willow facilities in Ireland, 
Norway, Sweden, Finland, Germany, Belarus, England, 
Mozambique (with bamboo), and Spain. There are also facilities 
in China. Furthermore, four facilities with special willow 
clones have been constructed with the aim of bioremediating 
heavy metals. More information is available at http://
www.pilerensning.dk/english/index.php?option=com_
content&view=article&id=53&Itemid=56&lang=en
References
Brix, H., Gregersen, P. (2002). Water balance of willow 
dominated constructed wetlands. In: Proceedings of the 8th 
International Conference on Wetland Systems for Water 
Pollution Control, Arusha, Tanzania 16–19, volume 1, pp. 
669–670. Dar es Salam, Tanzania.
Gregersen, P. (1995). Det jordnære energisystem, Sydjysk 
Universitetscenter sept.
Gregersen, P. (1996). Det jordnære ressourcesystem, Sydjysk 
Universitetscenter sept. 
Gregersen, P. (1998). Rural innovation in a Danish context, 
strategies for sustainable development. In: Proceedings of 
the Nordic-Scottish Universities Network Conference.
Gregersen, P. (1999a). Beboere i det åbne land, Landsbynyt 
No. 6.
Gregersen, P. (1999b). Vegetationsfiltre til rensning af 
regnvandsbetinget overløbsvand. Syddansk Universitet, 
Esbjerg (unpublished).
Gregersen, P. (1999c). Vegetationsfiltre til rensning af 
spildevand fra malkerum, Bovilogisk.
Gregersen, P. (2000a). Pilerensningsanlæg til rensning af 
husspildevand. Stads- og Havneingeniøren.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 63 ===
Nature-Based Solutions for Wastewater Treatment  |  56
WILLOW SYSTEMS
CASE STUDIES
Gregersen, P. (2000b). Rensning af husstandsspildevand 
i pilerenseanlæg. Center for Recirkulering januar 
(unpublished). 
Gregersen, P. (2007). Life Cycle Assessment for Willow 
Systems. Center for Recirkulering.
Gregersen, P. (2017). Center for Recirkulering, Hubert de 
Jonge, Sorbisense. Næringsstoffer har værdi – spildevand 
kan bruges i energipil
Gregersen, P., Brix, H. (2000). Treatment and recycling of 
nutrients from household wastewater in willow wastewater 
cleaning facilities with no outflow. In: Proceedings of the 
7th International Conference on Wetland Systems for 
Water Pollution Control, vol. 2, pp. 1071–1076. University 
of Florida. 
Gregersen, P., Brix, H. (2001). Zero-discharge of nutrients 
and water in a willow dominated constructed wetland. Water 
Science & Technology, 44, 407–412. 
Gregersen, P., Gabriel,S., Brix, H., Faldager, I. (2003). 
Retningslinier for etablering af pileanlæg. Stads- og 
Havneingeniøren, 6/7, 40–43.
Gregersen, P., Gabriel, S., Brix, H., Faldager, I. (2003). 
Guidelines for establishment of willow wastewater facilities 
up to 30 PE, Guidelines for establishment of willow facilities 
with percolation up to 30 PE. Background report for willow 
facilities. Danish Environmental Agency. 
Larsen, S. U., Ravn, S. S., Hinge, J. Teknologisk Institut, Uffe 
Jørgensen & Paul Henning Krogh, Aarhus Universitet, Bo 
Vægter & Laura Bailon, Aarhus Vand, Anne Berg Olsen, Thise 
Mejeri, Rikke Warberg Becker, Aarhus Kommune, Peder S. 
Gregersen, Center for Recirkulering, Henrik Bach, Ny Vraa 
Bioenergy. (2018) Hubert de Jonge, Sorbisence, Article in 
FIB Forskning i Bioenergi, Brint & Brændselsceller, Biopress.
Thalbitzer, F. (2019). Energiafgrøder parkerer kulstof i 
jorden, interview with Jørgen E Olesen Aarhus University. 
https://Landbrugsavisen.dk/avis/energiafgr%C3%B8der-
parkerer-kulstof-i-jorden (accessed 17 July 2020).
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 64 ===
Nature-Based Solutions for Wastewater Treatment  |  57
FACTSHEET
SURFACE AERATED PONDS
Description
Surface aerated ponds (SAPs) are a type of wastewater stabilisation pond (WSP). SAPs, also known 
as aerated lagoons, are moderately shallow (typically 1.5–2 m) open basins, enclosed by earthen 
embankments, often rectangular in shape and typically lined with concrete or synthetic materials, 
using a combination of mechanical aeration and natural processes to treat wastewater. Mechanical 
surface aerators are used to maintain dissolved oxygen levels of 2 mg/L or higher near the surface. 
Aerobic conditions at the surface, anoxic at the bottom. Use of aerators can be seasonal.
1 - Inlet
2 - Feeding system
3 - Sludge
4 - Water level
5 - Aeration system
6 - Original soil 
7 - Waterproof liner 
8 - Outlet 
AUTHOR
Matthew E. Verbyla, Department of Civil, Construction and Environmental 
Engineering, San Diego State University, California
Contact: mverbyla@sdsu.edu
SURFACE AERATED PONDS
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 65 ===
Nature-Based Solutions for Wastewater Treatment  |  58
FACTSHEET
SURFACE AERATED PONDS
Advantages
Disadvantages
● Robust against load ﬂ uctuations
● No harvesting of biomass required
● Lower construction price than subsurface ﬂ ow
treatment wetlands
● Potential mosquito habitat
● Use of delicate technology, which is not needed in
passive treatment wetland systems
● Additional energy consumption and operation and
maintenance due to aeration system
Co-benefits
High
Water 
reuse
Biosolids
Medium
Low
Biodiversity 
(fauna)
Biodiversity 
(ﬂ ora)
Carbon 
sequestration
Aesthetic 
value
Recreation
Compatibilities with 
Other NBSs
Mainly used for the secondary treatment of wastewater; 
often used in combination with anaerobic ponds, facultative 
ponds, and maturation ponds. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 66 ===
Nature-Based Solutions for Wastewater Treatment  |  59
FACTSHEET
SURFACE AERATED PONDS
Operation and 
Maintenance
NBS Technical Details
Regular
● Controlling submerged, ﬂ oating, and overall site
vegetation (weekly)
● Preventing/controlling erosion (seasonally)
● Controlling pests (as needed)
● Maintaining control structures (periodically)
● Monitoring seepage (weekly)
● Maintenance of entry roads, fence, gates, signage
(annually)
● Desludging (every 2–10 years)
● Biannual service of surface aerators
Extraordinary
● Replacement of surface aerators
● Replacement of lining
Troubleshooting
● Odour: due to organic overloading
● Mechanical breakdown of surface aerators
Type of inﬂ uent 
● Raw domestic wastewater
● Primary treated wastewater
● Secondary treated wastewater
Treatment efﬁ ciency  
● COD  
 
50–85%
● BOD5  
 
~77% 
● TN 
 
 
20–90%
● NH4-N 
 
50–95%
● TP 
 
 
30–45%
● TSS 
 
 
53–90%
● Indicator bacteria 
Fecal coliforms ≤ 1–2 log10
Requirements
● Net area requirements: 1–5 m2 per capita
● Electrical needs: 1–7 W/m3
Design criteria
● HRT: 5–20 days (10-state standards (used in the
USA) recommend 8.5–17 days for 70% BOD 
reduction, depending on operating temperature. For 
80% BOD reduction, recommended retention time 
would be 14–29 days, depending on temperature 
(longer times required for colder climates)
● OLR: 100–400 kg BOD/hectare/day
● L:W ratio: 1:1–4:1
● Types of aerator: ﬁ xed/ ﬂ oating surface aerators
● Sludge accumulation rate: 0.03–0.08 m3/year and
per capita
Commonly implemented 
conﬁ gurations
● SAP
● SAP – Facultative pond (FP) – Maturation pond (MP)
● Anaerobic pond (AP) – SAP – FP
Climatic conditions
● Suitable in both warm and cold climates
● Suitable for tropical climates
Literature
Triplepoint Water Technologies Blog. 
www.triplepointwater.com/wastewater-lagoon-blog
Verbyla, M .E. (2017). Ponds, Lagoons, and Wetlands 
for Wastewater Management. (F.J. Hopcroft, editor). 
Momentum Press, New York, NY, USA.
Verbyla, M. E., von Sperling, M., Maiga, Y. (2017). 
Waste stabilization ponds. In: Sanitation and Disease 
in the 21st Century: Health and Microbiological Aspects 
of Excreta and Wastewater Management (J. B. Rose 
and B. Jiménez-Cisneros, editors), Part 4, Management 
of Risk from Excreta and Wastewater (J. R. Mihelcic 
and M. E. Verbyla editors). Global Water Pathogens 
Project, Michigan State University, E. Lansing, MI, 
USA. UNESCO: www.waterpathogens.org.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 67 ===
Nature-Based Solutions for Wastewater Treatment  |  60
FACTSHEET
SURFACE AERATED PONDS
Literature
von Sperling, M. (2007). Waste Stabilisation Ponds. 
Volume 3: Biological Wastewater Treatment Series, 
IWA Publishing, London, UK. 
Wastewater Committee of the Great Lakes--Upper 
Mississippi River Board of State and Provincial Public 
Health and Environmental Managers (2004). 10 States 
Standards – Recommended Standards for Wastewater 
Facilities: Policies for the Design, Review, and Approval 
of Plans and Speciﬁ cations for Wastewater Collection 
and Treatment Facilities. Health Research Inc., Health 
Education Services Division, Albany, NY, USA. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 68 ===
Nature-Based Solutions for Wastewater Treatment  |  61
FACTSHEET
FACULTATIVE PONDS
Description
Facultative ponds (FPs) are a type of wastewater stabilisation pond (WSP). There are two type of 
FPs: primary FPs receive raw wastewater (after screening and grit removal) whereas secondary FPs 
receive settled wastewater from the primary treatment stage (usually anaerobic pond eﬄ  uent). FPs 
are designed for BOD5 removal based on their surface organic loading. The term refers to the quantity 
of organic matter applied to each hectare of pond surface area (kilograms of BOD5 per hectare of FP 
surface area per day: kg BOD5/ha/day). A relatively low surface organic loading is used (usually in the 
range 80−400 kg BOD5/ha/day, depending on the design temperature) to allow for the development 
of an active algal population. The depth of FPs is in the range 1−2 m, with 1.5 m being most common.
The maintenance of a healthy algal population is very important as the algae generate the oxygen 
needed by heterotrophic bacteria to remove the BOD5. The algae give FPs a dark green colour.
FPs may occasionally appear red or pink, owing to the presence of anaerobic purple sulphide-oxidising 
photosynthetic bacteria. This change in the FPs’ ecology occurs because of slight BOD5 overloading, 
so colour changes in FPs are a good qualitative indicator of pond function. The concentration of algae 
in a well-functioning FP is usually in the range 500−1000 µg chlorophyll-a per litre.
1 - Inlet
2 - Feeding system
3 - Sludge
4 - Water level
5 - Original soil 
6 - Waterproof liner 
7 - Outlet 
AUTHOR
Miguel R. Peña-Varón, Universidad del Valle, Instituto Cinara, Cali, Colombia
Contact: miguel.pena@correounivalle.edu.co
FACULTATIVE PONDS
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 69 ===
Nature-Based Solutions for Wastewater Treatment  |  62
FACTSHEET
FACULTATIVE PONDS
Advantages
Disadvantages
● Low energy usage (feeding by gravity)
● Robust against load ﬂ uctuations
● No harvest of biomass required
● Lower construction price than subsurface treatment
wetlands
● Carbon neutral due to day and night processes
(photosynthesis versus respiration)
● Potential mosquito habitat
● High algae concentrations in the eﬄ  uent
● Nitrogen is mostly taken up by algae and a small part
of it may be stripped to air as ammonia
Compatibilities with 
Other NBSs
Secondary FPs are mainly used to treat the eﬄ  uent 
from anaerobic ponds. Primary FPs receive pretreated 
wastewater. In small systems with equal or less than 1,000 
inhabitants, FPs may be coupled to septic tanks. FPs may be 
coupled to down water roughing (rock) ﬁ ltration units for 
eﬀ ective algal removal and nitriﬁ cation of the ﬁ nal eﬄ  uent. 
Co-benefits
Medium
Biodiversity 
(fauna)
Low
Biodiversity 
(ﬂ ora)
Temperature 
regulation
Carbon 
sequestration
Aesthetic 
value
Recreation
Low
Biosolids
Water 
reuse
Case Studies
In this publication
● Wastewater pond technology in Mysore, India: a
combination of facultative and maturation ponds
● Wastewater pond technology with anaerobic, facultative
and maturation ponds in Trichy, India 
● Wastewater treatment ponds in El Cerrito, Colombia
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 70 ===
Nature-Based Solutions for Wastewater Treatment  |  63
FACTSHEET
FACULTATIVE PONDS
Operation and 
Maintenance
NBS Technical Details
Daily
● Daily inﬂ ow and outﬂ ow recordings
● Control of ﬂ oating macrophyte growth
● Monitoring of ﬁ eld parameters
Weekly
● Checking of weirs, valves and piping
Extraordinary 
● Repair/replacement of lining if damaged
● Grass trimming, and sampling of inﬂ uent and
eﬄ  uent
● Delivery of samples for laboratory analyses
Troubleshooting
● Colour changes: due to overloading either by bad
functioning of the previous unit or general 
overloading of the whole system
Type of inﬂ uent 
● Raw domestic wastewater
● Primary treated wastewater
Treatment efﬁ ciency 
● COD  
 
~34%
● BOD5 (total) 
 
40–56%
● BOD5 (ﬁ ltered)  
70–80%
● TN 
 
 
20–39%
● NH4-N 
 
~44%
● TP 
 
 
1–25%
● TSS 
 
 
27%
● Indicator bacteria 
Fecal coliforms ≤ 1–2 log10
Requirements
● Net area requirements: 1–3 m² per capita
● Electricity needs: FPs are usually operated by gravity
ﬂ ow, otherwise pumping may be required
Design criteria
● Hydraulic retention time: 4 to 8 days, depending on
wastewater strength and temperature
● Length:width ratio 1:2 to 1:3
Commonly implemented 
conﬁ gurations
● FP – Maturation pond (MP)
● Anaerobic pond (AP) – FP – MP
● Septic tank – FP – Treatment wetland (TW)
Climatic conditions
● Suitable for both warm and cold climates
● Very suitable for tropical climates
Literature
Mara, D. D. (2004). Domestic Wastewater Treatment 
in Developing Countries, 2nd edition. Earthscan, 
London, UK.
Mara, D. D., Peña, M. R. (2004). Waste Stabilisation 
Ponds: Thematic Overview Paper-TOP. IRC: 
International Water and Sanitation Centre. Technical 
Series. Delft, The Netherlands.
Peña, S (2019). Aerial photograph taken with DJI 
Spark Drone. Camera 12 megapixels. Altitude 70 m. 
Photograph taken in August 2019. NBS system at 
Ginebra, Colombia.
Verbyla, M. E. (2017). Ponds, Lagoons, and Wetlands 
for Wastewater Management. (F. J. Hopcroft, editor). 
Momentum Press, New York, NY, USA.
von Sperling, M. (2007). Waste Stabilisation Ponds. 
Volume 3. Biological Wastewater Treatment Series, 
IWA Publishing, London, UK.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 71 ===
Nature-Based Solutions for Wastewater Treatment  |  64
FACTSHEET
MATURATION PONDS
Description
Maturation ponds (MPs) are a type of wastewater stabilisation pond (WSP). MPs are shallow (typically 1 m) 
open basins, enclosed by earthen embankments, often rectangular in shape and typically lined with 
concrete or synthetic materials. MPs use natural processes to polish and disinfect secondary treated 
wastewater. Aerobic conditions typically persist throughout the water column. Baﬄ  es are sometimes used 
to approximate plug ﬂ ow conditions and to adjust length:width ratios, depending on land availability. 
1 - Inlet
2 - Feeding system
3 - Water level
4 - Original soil 
5 - Waterproof liner 
6 - Outlet 
AUTHOR
Matthew E. Verbyla, Department of Civil, Construction and Environmental 
Engineering, San Diego State University, California
Contact: mverbyla@sdsu.edu
MATURATION PONDS
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 72 ===
Nature-Based Solutions for Wastewater Treatment  |  65
FACTSHEET
MATURATION PONDS
Advantages
Disadvantages
● Low energy usage possible (feeding by gravity)
● Robust against load ﬂ uctuations
● No harvesting of biomass required
● Lower construction price than subsurface ﬂ ow
treatment wetlands
● Potential mosquito habitat
Co-benefits
High
Water 
reuse
Medium
Biodiversity 
(fauna)
Low
Biodiversity 
(ﬂ ora)
Temperature 
regulation
Carbon 
sequestration
Aesthetic 
value
Biosolids
Notes
Other co-beneﬁ ts include aquaculture and biomass 
harvesting.
Compatibilities with 
Other NBSs
Mainly used to treat the eﬄ  uent of facultative ponds, 
but also commonly used to polish the eﬄ  uent of other 
secondary wastewater treatment processes (anaerobic 
reactors, trickling ﬁ lters, treatment wetlands) to improve 
nutrient and pathogen reduction. Recent research shows 
the potential for photo-biodegradation of micropollutants. 
Case Studies
In this publication
● Wastewater pond technology in Mysore, India: a
combination of facultative and maturation ponds
● Wastewater pond technology with anaerobic, facultative
and maturation ponds in Trichy, India 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 73 ===
Nature-Based Solutions for Wastewater Treatment  |  66
FACTSHEET
MATURATION PONDS
Operation and 
Maintenance
NBS Technical Details
Regular
● Controlling submerged, ﬂ oating, and overall site
vegetation (weekly)
- Control eﬃ  ciency of pre-treatment; prevent
growth of macrophytes
- Removal of algal layers formed on the top
surfaces
● Preventing/controlling erosion (seasonally)
● Controlling pests (as needed)
● Maintaining control structures (periodically)
● Monitoring seepage (weekly)
● Maintenance of entry roads, fence, gates, signage
(annually)
● Desludging (every 2–10 years)
Extraordinary
● Replacement of lining if damaged
Troubleshooting
● Odour: due to overloading
Type of inﬂ uent 
● Secondary treated wastewater 
Treatment efﬁ ciency 
● COD  
 
~16%
● BOD5  
 
~33%
● TN 
 
 
15–50%
● NH4-N 
 
20–80%
● TP 
 
 
20–50%
● TSS 
 
 
~16% 
● Indicator bacteria 
Faecal coliforms ≤ 1–3 log10
Requirements
● Net area requirements: 3–10 m2 per capita
● Electricity needs: can be operated by gravity ﬂ ow,
otherwise energy for pumps is required
Design criteria
● HRT: ideally >20 days for pathogen reduction
● L:W ratio: 1:2–1:3
Commonly implemented 
conﬁ gurations
● Facultative pond (FP) – MP
● Anaerobic pond (AP) – FP – MP
● Horizontal-ﬂ ow/Vertical-ﬂ ow treatment wetland – MP
● Biological reactor – MP
Climatic conditions
● Suitable in both warm and cold climates
● Very suitable for tropical climates
Literature
Verbyla, M. E. (2017). Ponds, Lagoons, and Wetlands 
for Wastewater Management. (F. J. Hopcroft, editor). 
Momentum Press, New York, NY, USA.
Verbyla, M. E., Mihelcic, J. R. (2015). A review of virus 
removal in wastewater treatment pond systems. Water 
Research, 71, 107–124.
Verbyla, M. E., von Sperling, M., Maiga, Y. (2017). 
Waste stabilization ponds. In: Sanitation and Disease 
in the 21st Century: Health and Microbiological Aspects 
of Excreta and Wastewater Management (J. B. Rose 
and B. Jiménez-Cisneros, editors), Part 4, Management 
of Risk from Excreta and Wastewater (J. R. Mihelcic 
and M. E. Verbyla editors). Global Water Pathogens 
Project, Michigan State University, E. Lansing, MI, 
USA. UNESCO: www.waterpathogens.org.
von Sperling, M. (2007). Waste Stabilisation Ponds. 
Volume 3: Biological Wastewater Treatment Series. 
IWA Publishing, London, UK.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 74 ===
Nature-Based Solutions for Wastewater Treatment  |  67
FACTSHEET
ANAEROBIC PONDS
Description
Anaerobic ponds (APs) are a type of wastewater stabilisation pond (WSP). APs are the ﬁ rst and 
smallest units within a pond series. They are sized according to their volumetric organic loading (VOL) 
rate, which indicates the quantity of organic matter expressed in grams of BOD5 per day applied to 
each cubic metre of pond volume. APs may receive VOL rates in the range 100–350 g BOD5/m3/day, 
depending on the design temperature.
The permissible range of the VOL rate is 100 g/m3/day at temperatures less than or equal to 10 °C, 
increasing linearly to 300 g/m3/day at 20 °C, and then more slowly to 350 g/m3/day at 25 °C and 
above. The design temperature is the mean temperature of the coldest month.
1 - Inlet
2 - Feeding system
3 - Sludge
4 - Water level
5 - Original soil 
6 - Waterproof liner 
7 - Outlet 
AUTHOR
Miguel R. Peña-Varón, Universidad del Valle, Instituto Cinara. Cali, Colombia
Contact: miguel.pena@correounivalle.edu.co
ANAEROBIC PONDS
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 75 ===
Nature-Based Solutions for Wastewater Treatment  |  68
FACTSHEET
ANAEROBIC PONDS
Notes
Other types of co-beneﬁ t include the following: 
Stabilised sludge as amendment for soil recovery or 
fertilising crops, likely biogas recovery depending on 
wastewater strength and AP size, reduced carbon footprint 
if AP is covered and collects biogas (see high-rate anaerobic 
ponds).
Advantages
Disadvantages
● Low energy usage possible (feeding by gravity)
● Robust against load ﬂ uctuations
● Sludge stabilisation by anaerobic digestion
● No harvesting of biomass required
● Low construction price compared with subsurface
ﬂ ow treatment wetlands
● Potential mosquito habitat
● Likely odour nuisance by operation and maintenance
failures
Compatibilities with 
Other NBSs
APs are used for primary treatment of wastewater, often 
combined with facultative ponds or treatment wetlands. 
Co-benefits
High
Medium
Biodiversity 
(fauna)
Biosolids
Low
Biodiversity 
(ﬂ ora)
Temperature 
regulation
Aesthetic 
value
Recreation
Water 
reuse
Case Studies
In this publication
● Wastewater pond technology with anaerobic, facultative
and maturation ponds in Trichy, India 
● Wastewater treatment ponds in El Cerrito, Colombia
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 76 ===
Nature-Based Solutions for Wastewater Treatment  |  69
FACTSHEET
ANAEROBIC PONDS
Operation and 
Maintenance
NBS Technical Details
Daily
● Flow data recordings, cleaning of screening units
and grit chambers, ﬂ ow control to the treatment 
units, monitoring of ﬁ eld parameters
Weekly
● Checking of the pumping system, checking of pipe
blocking, weirs, and valves
Extraordinary 
● Sludge accumulation, removal, drying and disposal,
grass trimming, sampling of inﬂ uent and eﬄ  uent, 
and delivery of samples for laboratory analyses
Troubleshooting
● Odour: due to organic overloading, excess sulphate
(≥400 mg/L) in the inﬂ uent, and operation and 
maintenance failure
● Eﬃ  ciency: removal eﬃ  ciency reduction due to sludge
overaccumulation (≥⅓×V, where V is the AP volume)
Type of inﬂ uent 
● Raw domestic wastewater
● Primary treated wastewater
Treatment efﬁ ciency 
● COD  
 
~ 50%
● BOD5  
 
50–70%
● TN 
 
 
10–23%
● TP 
 
 
10–23%
● TSS 
 
 
44–70%
● Indicator bacteria 
Faecal coliforms ≤ 1.0–1.5 log10
Requirements
● Net area requirements: 0.20 m2 per capita
● Electrical needs: pumps are provided to lift
wastewater from the sewer to the head of the system
● Other: sludge accumulation can be massive so an
appropriate plan for disposal is needed
Design criteria
● HRT: 1–2 days, depending on wastewater strength
and temperature
● VOL rate: 100–350 g BOD5/m3/day
● Depth: 3–5 m
● Length:breadth ratio: 1:3
The sludge accumulation rate is 0.03–0.01 m3 per capita 
per year
Commonly implemented 
conﬁ gurations
● AP + Facultative Pond (FP)
● AP + Vertical-ﬂ ow/Horizontal-ﬂ ow/Free water 
surface treatment wetland (TW)
● AP + ﬂ oating TW
Climatic conditions
● Suitable in both warm and cold climates
● Highly suitable for tropical climates
Literature
Mara, D. D. (2004). Domestic Wastewater Treatment 
in Developing Countries. Earthscan. 2nd edition 
London, UK.
Mara, D. D., Alabaster, G. P., Pearson, H. W., Mills, S. 
W. (1992). Waste Stabilisation Ponds: A Design Manual 
for Eastern Africa. Lagoon Technology International, 
Leeds, UK.
Peña, M. R. (2002). Advanced primary treatment 
of domestic wastewater in tropical countries: 
development of high-rate anaerobic ponds. PhD thesis, 
University of Leeds, UK.
Sanchez, A. (2005). Dispersion Studies in Anaerobic 
Ponds of Valle del Cauca region, Colombia. M.Sc. 
dissertation, Universidad del Valle, Instituto Cinara, 
Cali, Colombia. [In Spanish.]
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 77 ===
Nature-Based Solutions for Wastewater Treatment  |  70
FACTSHEET
HIGH-RATE ANAEROBIC PONDS
Description
High-rate anaerobic ponds (HRAPs) are a type of wastewater stabilisation pond (WSP). HRAPs are 
the ﬁ rst and smallest units within a pond series. They are sized according to their volumetric organic 
loading (VOL) rate, which means the quantity of organic matter, expressed in grams of BOD5 per day, 
applied to each cubic metre of pond volume. HRAPs combine the higher performance of high-rate 
anaerobic reactors (i.e., UASB, UAF) with the constructional and operational simplicity of conventional 
anaerobic ponds (see anaerobic ponds Factsheet).
HRAPs may receive VOL rates in the range of 700 to 1,000 g BOD5/m3/day, depending on the design 
temperature. These high rates are well handled owing to an upﬂ ow mixing chamber coupled to a 
horizontal shallow sedimentation zone. Thus, hydraulic retention times for wastewater and sludge 
are separated.
1 - Inlet
2 - Feeding system
3 - Sludge
4 - Water level
5 - Original soil 
6 - Waterproof liner 
7 - Outlet 
AUTHOR
Miguel R. Peña-Varón, Universidad del Valle, Instituto Cinara. Cali, Colombia
Contact: miguel.pena@correounivalle.edu.co
HIGH-RATE ANAEROBIC PONDS
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 78 ===
Nature-Based Solutions for Wastewater Treatment  |  71
FACTSHEET
HIGH-RATE ANAEROBIC PONDS
Advantages
Disadvantages
● Low energy usage possible (feeding by gravity)
● Robust against load ﬂ uctuations
● Sludge stabilisation by intense anaerobic digestion
● No harvesting of biomass required
● Lower construction price than subsurface ﬂ ow
treatment wetlands (TW)
● Biogas collection and recovery
● Likely odour nuisance by operation and maintenance
failures
Co-benefits
High
Medium
Biodiversity 
(fauna)
Biosolids
Low
Biodiversity 
(ﬂ ora)
Temperature 
regulation
Aesthetic 
value
Water 
reuse
Notes
Other types of co-beneﬁ t include the following:
Stabilised sludge as amendment for soil recovery or 
fertilising crops, biogas collection and recovery, reduced 
carbon footprint, and reduced treatment area.
Compatibilities with 
Other NBSs
HRAPs are used for advanced primary treatment of 
wastewater, often combined with facultative ponds or 
treatment wetlands.  
Case Studies
In this publication
● Wastewater treatment ponds in El Cerrito, Colombia
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 79 ===
Nature-Based Solutions for Wastewater Treatment  |  72
FACTSHEET
HIGH-RATE ANAEROBIC PONDS
Operation and 
Maintenance
NBS Technical Details
Daily
● Flow data recordings, cleaning of screening units
and grit chambers, ﬂ ow control to the treatment 
units, monitoring of ﬁ eld parameters
● Bioﬁ ltration units of biogas need continuous
monitoring for moisture contents and support media 
stability
Weekly
● Checking of the pumping system, checking of pipes
blocking, weirs, and valves
Eventually
● Sludge accumulation, withdrawal, drying and
disposal, grass trimming, sampling of inﬂ uent and 
eﬄ  uent, and delivery of samples for lab analyses
Troubleshooting
● Odour: due to organic overloading, excess sulphate
(≥400 mg/l) in the inﬂ uent, and operation and 
maintenance failure
● Sludge escaping from the mixing chamber due to
overaccumulation and lack of sludge withdrawal
Type of inﬂ uent
● Raw domestic wastewater
● Primary treated wastewater
Treatment efﬁ ciency
● BOD5  
 
70–75%
● TN 
 
 
10–15%
● TP 
 
 
10–12%
● TSS 
 
 
65–72%
● Indicator bacteria FC ≤ 1.0 to 1.5 log10
Requirements
● Net area requirements: 0.08–0.10 m2 per capita
● Electricity needs: Pumps are provided to lift
wastewater from the sewer to the head of the system
Design criteria
● Hydraulic retention time: 0.5–1.0 days, depending on
wastewater strength and temperature
● VOL rate: 700–1,000 g BOD5/m3/day
Commonly implemented 
conﬁ gurations
● HRAP + Facultative pond (FP)
● HRAP + TW
● HRAP + ﬂ oating TW
Climatic conditions
● Suitable in both warm and cold climates
● Highly suitable for tropical climates
Literature
Mara, D. D. (2004). Domestic Wastewater Treatment 
in Developing Countries (2nd edition). Earthscan, 
London, UK.
Peña, M. R. (2002). Advanced primary treatment 
of domestic wastewater in tropical countries: 
development of high-rate anaerobic ponds. PhD. 
Thesis, University of Leeds, UK.
Peña, M. R. (2010). Macrokinetic modelling of chemical 
oxygen demand removal in pilot-scale high-rate 
anaerobic ponds. Environmental Engineering Science, 
27(4), 293–299.
Peña, S (2019). Aerial photograph taken with DJI 
Spark Drone. Camera 12 megapixels. Altitude 200 m. 
Photograph taken in August 2019. NBS system at El 
Cerrito, Colombia. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 80 ===
Nature-Based Solutions for Wastewater Treatment  |  73
WASTEWATER STABILISATION PONDS
CASE STUDIES
TYPE OF NATURE-BASED 
SOLUTION (NBS)
Wastewater stabilisation 
ponds (WSPs), also known as 
wastewater treatment ponds 
(WTPs) 
LOCATION
Vidhyaranyapuram, Mysore, India
TREATMENT TYPE
Primary and secondary treatment 
using a combination of facultative 
and maturation ponds 
COST
Capital expenditure: 
US$1,961,897 
Operating expenses (labour, 
energy, chemicals/consumables): 
US$162,428 
Operating expenses (benefits): 
US$5,765
DATES OF OPERATION
2002 to the present
AREA/SCALE
Sewage area: 128.42 km2 
Footprint of system: 1,416,000 m2
AUTHORS:
P. G. Ganapathy, P. Rohini, A. Ragasamyutha  
CDD India Survey No 205, Opp to Beedi workers colony, K S Town, Bangalore, India   
Contact: Rohini Pradeep, rohini.p@cddindia.org
WASTEWATER POND TECHNOLOGY IN MYSORE, 
INDIA: A COMBINATION OF FACULTATIVE AND 
MATURATION PONDS 
Project background
Mysore was one of the earliest cities in India to have underground combined 
drainage. In old parts of the city, underground drainage was completed in 
1904. Mysore comprises five drainage districts (A–E), covering different areas. 
The wastewater from point and non-point sources from the different drainage 
districts of Mysore is collected in wet wells and treated in wastewater treatment 
plants (WWTPs). Considering the ease of construction and low maintenance 
requirements, combinations of facultative aerated lagoons and sedimentation 
basins were selected for all the treatment plants for the city. The treatment 
plant for drainage district B has a capacity of 67.65 million litres per day and is 
located at Sewage Farm, Vidyaranyapuram, Mysore. The wastewater from the 
drainage basin is conveyed through gravity as well as by pumping of wastewater 
from two wet wells. Vidyaranyapuram sewage treatment plant (STP) (latitude 
12.273681–12.270031° N and longitude 76.650737–76.655947° E, Figure 1) was 
constructed in 2002 with an area of 27.21 km2 (Figure 2). 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 81 ===
Nature-Based Solutions for Wastewater Treatment  |  74
WASTEWATER STABILISATION PONDS
CASE STUDIES
Figure 2: Project photograph of Vidyaranyapuram STP
Figure 1: Locator map of Vidyaranyapuram STP
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 82 ===
Nature-Based Solutions for Wastewater Treatment  |  75
WASTEWATER STABILISATION PONDS
CASE STUDIES
Technical summary
Summary table
SOURCE TYPE
Wastewater from Mysore City
DESIGN
Inflow rate (litres/day)
Treatment capacity: 67.65 million 
Current treatment capacity: 51 million
Population equivalent (p.e.)
411,000
Area (km2)
34
Population equivalent area (m2/p.e.)
1 m2 for every 45–50 people (derived from population density in this area). 
INFLUENT
Biochemical oxygen demand (BOD5) (mg/L) 
300
Chemical oxygen demand (COD) (mg/L)
650
Total suspended solids (TSS) (mg/L)
250
EFFLUENT
BOD5 (mg/L)
<20
COD (mg/L)
<50
TSS (mg/L)
<20
Faecal coliforms  
(colony-forming units/100ml)
 17,200
COST
Construction
Total: 147,000,000 Indian rupees / US$1,923,605
Operation (annual)
12,170,328 Indian rupees per year / US$160,000
It should also be mentioned that the ponds have not been de-sludged to date.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 83 ===
Nature-Based Solutions for Wastewater Treatment  |  76
WASTEWATER STABILISATION PONDS
CASE STUDIES
Design and construction
Vidyaranyapuram STP consists of two facultative aerated 
lagoons with sedimentation basins (Figure 3), each having 
a surface area of 50,544 m2 (312 m length × 162 m width) 
and a volume of 176,904 m3 (312 m length × 162 m width 
× 3.5 m depth). Surface aeration is enabled by 36 blowers 
of 20 horse power each, which are operated successfully to 
ensure reduction in the accumulated sludge and foul odour.
In addition, the STP has two maturation ponds (MPs) (Figure 
3), each having a surface area of 24,940 m2 (172 m length 
× 145 m width) and a volume of 37,410 m3 (172 m length 
× 145 m width × 1.5 m depth). The mean detention time of 
wastewater in each facultative lagoon is 11.8 days, whereas 
in each maturation pond it is 2.5 days.
Type of influent/treatment
The wastewater from the B drainage district of the Mysore 
core area, including Mandi Mohalla, Ittigegud, Agrahara, 
and Vidyaranyapuram, is conveyed to the STP. This area 
consists of residential and commercial units, and therefore 
the influent to the STP is domestic in nature and has a 
biochemical oxygen demand (BOD5) of less than 200 mg/L. 
The primary unit consists of screen chambers with manual 
and mechanical screens, and a Parshall flume for flow 
measurement. The secondary unit consists of an aeration 
tank with fixed surface aerators and polishing ponds.
The treated sewage from the secondary treatment unit is 
let out into stormwater drains and ultimately reaches the 
Dalvai tank (Figures 4 and 5).
Figure 3: Vidyaranyapuram STP, maturation and facultative ponds
Figure 4: Inflow and outflow of Vidyaranyapuram STP
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 84 ===
Nature-Based Solutions for Wastewater Treatment  |  77
WASTEWATER STABILISATION PONDS
CASE STUDIES
Figure 5: Schematic design of Vidyaranyapuram STP
Figure 6: Picture of sample of inlet and outlet taken from the STP
Treatment efficiency
The STP has a residence time of 14.3 days and performs 
moderately, which is evident from the removal of total 
chemical oxygen demand (COD) (60%), filterable COD 
(50%), total BOD5 (biochemical oxygen demand (82%) and 
filterable BOD5 (70%)) as sewage travels from the inlet to the 
outlet (Durga Madhab Mahapatra & Ramachandra, 2013). 
Furthermore, nitrogen content shows sharp variations, 
with total Kjeldahl nitrogen removal of 36%; ammonium-N 
(NH4-N) removal efficiency of 18%, nitrate (NO3-N) removal 
efficiency of 22%, and nitrite (NO2-N) removal efficiency of 
57.8% (Durga Madhab Mahapatra & Ramachandra, 2013).
COSTS
STP capital expenditure 
Total = 147,000,000 Indian rupees (Rs) (US$1,964,282.14)
STP operating expenses (costs)
Total = 12,170,328 Rs/year (US$162,625.56)
• Labour = 3,080,328 Rs/year (US$41,160.77)
• Energy = 5,400,000 Rs/year (US$72,157.30)
• Chemicals/consumables = 3,690,000 Rs/year (US$49,307.49)
STP operating expenses (benefits)
• Breakdown
Total = 432,000 Rs/year (US$5,772.58)
• Water reuse (sold to golf club, nursery) = 432,000 Rs/year 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 85 ===
Nature-Based Solutions for Wastewater Treatment  |  78
WASTEWATER STABILISATION PONDS
CASE STUDIES
Operation and maintenance
There are 11 operators and 12 helpers working the STP in 
three shifts. Energy meters and flow meters are installed, and 
the STP has a dedicated laboratory facility with instruments 
and equipment for regular monitoring of the treated effluent 
quality. The laboratory records are well maintained by the 
operating agency and filing of hard copies is done.
Co-benefits 
Ecological benefits
The treated water is being re-used by the Forest Department 
for watering the trees on the hill slope of the Chamundi Hills.
Social benefits
The treated water is being re-used to water Mysore Golf 
Course, as well as for manufacturing compost in the 
municipal solid waste site next to the STP.
Trade-offs
Currently, the plant is not fully operational because of 
missing sewer line connections at the catchment area. If 
efforts are made to overcome limitations in connections and 
road accessibility, the plant can be operated in full capacity. 
Lessons learned
Challenges and solutions
Eighty per cent of the operation and maintenance expenditure 
per year was on energy charges. A major problem for running 
the STP was lack of electricity which forced the operation 
to stop for several days. Additionally, there were many 
complaints from the residents in the area about the foul 
odour. Therefore, to reduce the energy costs and improve 
the stability of the electricity, a mixture of specially cultured 
beneficial microorganisms and enzymes was introduced. 
This resulted in less consumption of electrical energy and 
a reduction in sludge. Also, it resulted in a 46% reduction 
in electricity costs. 
User feedback/appraisal
The current STP is able to treat the wastewater to the required 
levels; however, there is a potential for reuse of treated water 
in an efficient manner. Awareness must be raised among the 
stakeholders to consider this option. 
References
Centre for Innovations in Public Systems (2015). Innovative 
approach to Sewage Treatment - Case Study of STP, 
Vidayranyapuram, Mysore City Corporation. http://www.
cips.org.in/documents/VC/2015/SEWAGE-TREATMENT-
PLANT_MYSORE.pdf (accessed 15 June 2020).
Mahapatra, D., Hoysall, C., Ramachandra, T. V. (2013). 
Treatment efficacy of algae-based sewage treatment plants. 
Environmental Monitoring and Assessment, 185(9), 
7145–7164. 
Sulthana, A. (2015). Studies on Wastewater Models and 
Anaerobic Digestion of Municipal Sludge Using Lab Scale 
Reactor. PhD thesis, JSS University, Mysore, India.
Sulthana, A., Latha, K., Rathan, R., Ramachandran, S., 
Balasubramanian, S. (2014). Factor analysis and discriminant 
analysis of wastewater quality in Vidyaranyapuram sewage 
treatment plant, Mysore, India: a case study. Water Science 
& Technology, 69(4), 810–818. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 86 ===
Nature-Based Solutions for Wastewater Treatment  |  79
CASE STUDIES
WASTEWATER STABILISATION PONDS
TYPE OF NATURE-BASED 
SOLUTION (NBS)
Wastewater stabilisation 
ponds (WSPs), also known as 
wastewater treatment ponds 
(WTPs) 
LOCATION
Panjappur, Tiruchirapalli, India 
TREATMENT TYPE
Primary, secondary and tertiary 
treatment using a combination 
of anaerobic, facultative and 
maturation ponds
COST
Capital expenditure:  
US$0. 17 million
Operational expenditure: 
US$11,926
DATES OF OPERATION
1998 to the present
AREA/SCALE
Sewage treatment plant area: 
2.32 km2 
Coverage: 64.26 km2
AUTHORS:
P. G. Ganapathy, P. Rohini, A. Ragasamyutha  
CDD India Survey No 205, Opp to Beedi workers colony, K S Town, Bangalore, India   
Contact: Rohini Pradeep, rohini.p@cddindia.org
WASTEWATER POND TECHNOLOGY WITH 
ANAEROBIC, FACULTATIVE AND MATURATION PONDS 
IN TRICHY, INDIA  
Project background
Tiruchirappalli, also known as Trichy, is the fourth largest city in Tamil Nadu. 
Located along the Cauvery River delta, Trichy is spread over an area of 167.23 km2 
(Figure 1). Trichy had a population of 0.847 million (number of households 
0.214 million) in 2014 and the daily floating population was estimated at around 
0.25 million (in 2016). As per the 2011 census, 81% of households in Trichy had 
individual household latrines. Further, while 14% of households were using public 
toilets, the remaining 5% were defecating in the open. The city has around 450 
community toilets which are being operated and maintained with the help of 
women’s groups. In December 2016, Trichy was declared open defecation free. 
There is an underground sewer network system for conveying sewage, separate 
to stormwater, that currently serves about 30% of the city. Wastewater is pumped 
to the treatment plant through 52 pumping stations. Three of these pumping 
stations are equipped with septage receiving facilities where the city’s septage 
transportation fleet discharges their loads.
The wastewater pond technology (WPT) and wastewater treatment system at 
Panjappur in Tiruchirappalli was constructed in 1998 (Figure 2). Low operation 
and maintenance requirements, coupled with adequate land availability, were 
the main reasons for stabilization ponds as a treatment mechanism. The sewage 
treatment plant (STP) serves the parts of the city which are fully (12.95 km2) 
and partly (51.31 km2) covered by an underground sewerage system. Estimates 
suggest that approximately 44,000 house connections are served by the STP, 
each connection serving multiple households.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 87 ===
Nature-Based Solutions for Wastewater Treatment  |  80
CASE STUDIES
WASTEWATER STABILISATION PONDS
Figure 1: Locator map
Figure 2. WPT and wastewater treatment system at Panjappur in Tiruchirappalli
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 88 ===
Nature-Based Solutions for Wastewater Treatment  |  81
CASE STUDIES
WASTEWATER STABILISATION PONDS
A brief summary of the waste stabilization ponds (WSPs) is given above. There are nine pond cells, six of which are currently 
operational (operational system), while three are not (old system). The design flow originally was 88.64 million litres per 
day (MLD) for the nine-pond system, 30 MLD for the old system, and 58 MLD for the operational system.
It should be noted that the sludge in the WSPs has never been removed, hence there are no details available on the sludge 
characteristics.
Technical summary
Summary table
SOURCE TYPE
Municipal wastewater, septage and industrial effluents (illegal discharge)
DESIGN
Inflow rate (Megalitres per day, MLD)
Design flow rate 88.64 (30 old system + 58 new system) 
Actual flow rate 45–50 (as of 2017)
a
Population equivalent (p.e.)
Number of house connections, i.e. 40,000
Area (km2)
2.32
Population equivalent area (m2/p.e.)
N/A
INFLUENT
b
Biochemical oxygen demand (BOD5) (mg/L)
103
Chemical oxygen demand (COD) (mg/L)
303
Total suspended solids (TSS) (mg/L)
163
Total nitrogen (TN) (mg/L)
45
Ammonia nitrogen (NH4-N) (mg/L)
32
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 89 ===
Nature-Based Solutions for Wastewater Treatment  |  82
CASE STUDIES
WASTEWATER STABILISATION PONDS
EFFLUENT c
BOD5 (mg/L)
42 (treatment efficiency 59%)
COD (mg/L)
130 (treatment efficiency 57%) 
TSS (mg/L)
40 (treatment efficiency 76%) 
TN (mg/L)
27 (treatment efficiency 39%)
(NH4-N) (mg/L)
21 (treatment efficiency 35%)
COST
Construction
US$0.17 million
Operation (annual)
US$11,926
Design and construction
The STP has a design capacity of 88.64 MLD and is designed 
to treat the wastewater generated from households at 
the upstream area with WPT. The plant has preliminary 
treatment facilities and two anaerobic ponds (APs), two 
facultative ponds (FPs), and two polishing ponds currently 
in service (Figure 3). The three additional cells comprising 
the “old plant” are not in operation since they are under 
rehabilitation and will be reopened shortly. The treated 
wastewater from the STP is discharged into the Koraiyar 
River and finally flows into the Cauvery River. The new 
plant is designed for 58 MLD while the old plant has a 
capacity of 30 MLD. This was constructed in 1987 and was 
based on a lagoon system. It was augmented in 2003, by 
providing pre-treatment units and anaerobic ponds, under 
the National River Action Plan. The 58 MLD STP, currently 
the operational part of the system, is based on WPT.
d 
Type of influent/treatment
Influent biochemical oxygen demand (BOD5) was estimated 
at 270 mg/L and COD at 650 mg/L which is primarily 
through sewage received from underground drainage and 
some percentage of septage. 
The pre-treatment plant, also known as the “headworks”, 
includes (1) a flow meter, (2) a screening system, and (3) 
a grit chamber. The pre-treated effluent is then passed to 
the next stage of treatment in APs. The current mode of 
operation is as two parallel treatment trains. AP 1, FP 1, 
and maturation pond (MP) 1 are the first train, whereas 
AP 2, FP 2, and MP 2 are the second train. The function of 
the division chamber is to split the flows from the headworks 
evenly to the two anaerobic cells. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 90 ===
Nature-Based Solutions for Wastewater Treatment  |  83
CASE STUDIES
WASTEWATER STABILISATION PONDS
Figure 3: Schematic design of the STP.
Treatment efficiency
The STP at Panjappur was designed to meet BOD5 below 
30 mg/L and total suspended solids (TSS) below 100 mg/L 
as discharge standards. A study on sewage and fecal sludge 
treatment in Trichy City Corporation (TCC) observed that 
the removal efficiency of BOD5  was 59% and COD was 57%.
e 
The low treatment efficiency has been primarily attributed 
to the excessive sludge accumulation in the ponds, 
malfunctioning of primary treatment equipment, and 
unregulated discharge of chemical/industrial effluents, 
etc. The sludge and scum accumulated in the FPs is carried 
over to the subsequent ponds, thereby affecting the overall 
treatment efficiency. The ponds have not been de-sludged 
since implementation. Hence, no data are available on the 
sludge characteristics. 
Operation and maintenance
Multiple institutions are involved in the management of 
sewerage services in Trichy. While the Tamil Nadu Water 
supply and Drainage Board is responsible for planning, 
design, and construction of the sewerage system, TCC is 
responsible for its operation and maintenance. Private 
desludging operators and TCC are both responsible for 
septage management. The TCC licences private desludging 
operators and allows them to decant septage in four 
secondary pumping stations which function as decanting 
stations. In addition, the Tamil Nadu Pollution Control 
Board is responsible for monitoring and evaluating STPs.
TCC contracts out to the private sector for operation of the 
treatment plants and pump stations. Contracts are given 
out for a period of 1 year. Duties and responsibilities of the 
contractor, supervisor, and operator are common across the 
pumping stations and STP. For the STP at Panjappur, the 
electrical and operation and maintenance (O&M) contract 
has been given to Power Electrical works. Their scope of 
work includes labour for the following:
● motor O&M;
● sludge/silt removal; and 
● pond cleaning and general housekeeping. 
For the O&M of the pumping stations, the following apply:
● main pumping stations
- three employees, one supervisor (diploma in
Electrical Engineering with licence), one operator 
(EE-ITI, with licence);
- helper (10th standard pass);
- operates on three shifts. 
● other high tension (HT)/low tension (LT) stations 
- two employees: one operator (Electrical Engineering
Industrial Training Institute)- one helper (10th 
standard pass);
- two shift bases (6.00a.m. to 2.00p.m., 2.00p.m. to
10.00p.m.). There is no requirement for night 
shift at the moment (has budgetary impact to staff 
continuously, collection wells will get filled overnight 
since usage is less).
● lifting stations
- one operator.
Lifting stations might be located on the roadsides, hence 
the operator is unavailable 24/7; they operate the pump 
during peak hours only.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 91 ===
Nature-Based Solutions for Wastewater Treatment  |  84
CASE STUDIES
WASTEWATER STABILISATION PONDS
Costs
Phase I of the project was built at a capital cost of 
US$15,382,679 (116 crores INR). Phase II is proposed to 
be built at a cost of US$21,217 488 (160 crores INR). The 
current expenditure for O&M at the STP in Panjappur is 
US$11,935 (9 lakhs) per year.
The total expenditure for maintaining the STP, pumping 
stations, and other equipment amounts to US$315,610,134 
(2.83 crores INR) per year. 
Co-benefits 
Ecological benefits
WPTs are typically less energy-intensive units since they do 
not use any external energy sources for their operation. The 
ponds have a positive impact owing to their ability to support 
biodiversity and improve microclimate conditions. As a 
result, they serve as ponds or lakes and offer benefits such 
as providing habitat for birds and other wildlife, including 
goats, fish, and tortoises. 
Social benefits
The ponds, in addition to being a waste management facility, 
support duck rearing; the treated water is also used for 
cultivation by nearby farmers. The phase I implementation 
of pumping stations and treatment ponds has resulted in 
the proper conveyance and treatment of sewage for 30% of 
the Trichy area. 
The wastewater effluent from the WPT has added value and 
has the potential to irrigate between 2,000 and 4,000 acres 
or more of fibre crops (as a rough estimate), such as cotton, 
hemp, or jute (common crops already produced in Tamil 
Nadu). The water requirements for cotton, for example, 
are between 0.09 and 0.3 inches of irrigation water per 
day
 f. The exact amount of land that can be irrigated by the 
effluent depends upon the crops and their rotation, as well 
as on the method of irrigation (spray, drip, furrow). The 
lands along the riverfront on both sides of the treatment 
plant are prime for this activity. 
Trade-offs
The construction and use of the WPTs do not present any 
negative impacts to the surroundings.
Lessons learned
Challenges and solutions
g 
Equipment malfunctions
The existing equipment such as flow meters, screens and grit 
chambers are non-functional due to lack of maintenance and 
need to be repaired/replaced. Flow meters can be replaced 
with Parshall flumes for reducing maintenance requirements. 
Absence of operational data
Absence of data such as influent and effluent parameters and 
sludge profiling in ponds renders it difficult to make operating 
decisions. A clear monitoring plan has to be prepared which 
can include sludge depths, flow data, and observational and 
analytical information. 
Excessive sludge accumulation
To avoid high effluent BOD5  and TSS levels due to excessive 
sludge accumulation in ponds, it is recommended to perform 
sludge depth profiling at least twice a year. Desludging should 
be done when the sludge levels reach 15% of cell volume. 
Algae and scum in ponds
Pond outlet structures can be retrofitted or replaced with 
appropriate structures (for example floating baffles with 
installed windows) to arrest algae and scum from moving 
to subsequent ponds. 
The transmission sewer line 
This line, between the headworks and APs, has settled below 
its original grade which has resulted in an air pocket in it. 
Installing an air valve will help in relieving the restriction 
and enabling full flow. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 92 ===
Nature-Based Solutions for Wastewater Treatment  |  85
CASE STUDIES
WASTEWATER STABILISATION PONDS
FOOTNOTES
a Source: Wastewater Management Program in Tiruchirappalli City -An output of the Tamil Nadu Urban Sanitation Support Programme.
b Source: Review and Recommendations - Wastewater Management Program in Tiruchirappalli City -An output of the Tamil Nadu Urban 
Sanitation Support Programme
c Source: Review and Recommendations - Wastewater Management Program in Tiruchirappalli City -An output of the Tamil Nadu Urban 
Sanitation Support Programme
d Source: Review and Recommendations - Wastewater Management Program in Tiruchirappalli City -An output of the Tamil Nadu Urban 
Sanitation Support Programme
e Source: Review and Recommendations - Wastewater Management Program in Tiruchirappalli City -An output of the Tamil Nadu Urban 
Sanitation Support Programme
f Source: http://www.cottoninc.com/fiber/AgriculturalDisciplines/Engineering/Irrigation-Management/Cotton-Water-Requirements/.
g Source: Review and Recommendations - Wastewater Management Program in Tiruchirappalli City -An output of the Tamil Nadu Urban 
Sanitation Support Programme
Entry of undesirable loads
Loads containing fats, oil, greases, and commercial or 
industrial chemicals are often discharged at decanting 
stations. Implementing dedicated treatment sites for 
commercial wastes, O&M programmes, manifesting systems, 
and spot checks for septage loads are some steps to curb 
this problem. 
Short circuiting
Short circuiting is affecting the performance of facultative, 
maturation and APs to an extent. Installation of baffle walls 
or multiple influent and effluent points in each pond will 
help in reducing short circuiting.
Lack of health and safety plans 
This puts workers at risk and leaves the management 
without a strategy to achieve compliance when problems 
occur. Implementation of an O&M plan, with a breakdown 
of responsibilities, operation strategy, and equipment 
summary, is advisable. 
User feedback/appraisal
Conclusions drawn from Trichy WPT report
Under current operating conditions, the coverage and 
effectiveness of the existing WPT is inadequate for the safe 
treatment and disposal of sewage and septage for current 
flows. Also, the performance deficiency seems to be linked 
to the condition of the STP and inadequate O&M. 
References
Cotton Incorporated (2020). Cotton Water Requirements. 
http://www.cottoninc.com/fiber/AgriculturalDisciplines/
Engineering/Irrigation-Management/Cotton-Water-
Requirements/ (accessed 10 October 2020).
Mara, D. (1997). Design Manual for Waste Stabilization 
Ponds in India. Lagoon Technology International Ltd.
Indian Standard 5611 – 1987, Code of Practice for 
Construction of Waste Stabilization Ponds (Facultative 
Type), Second Reprint December 2010.
Operation of Wastewater Treatment Plants: A Field Study 
Training Program, prepared by California State University 
Sacramento, Ken Kerri Project Director, vol. 1, 4th edn, 1994.
Sanitation Capacity Building Platform. Panjappur STP, 
Trichy Co-treatment Case Study- NIUA https://scbp.niua.
org/sites/default/files/Trichy_0_0.pdf (accessed August 
15th, 2020). Sulthana, A. (2015). Studies on Wastewater 
Models and Anaerobic Digestion of Municipal Sludge Using 
Lab Scale Reactor. PhD thesis, JSS University, Mysore, India.
Tamil Nadu Urban Sanitation Support Programme (2019). 
Review and Recommendations - Wastewater Management 
Program in Tiruchirappalli City - An output of the Tamil 
Nadu Urban Sanitation Support Programme. http://
muzhusugadharam.co.in/ resources/.
US Environmental Protection Agency (2011). Principles 
of Design and Operations of Wastewater Treatment Pond 
Systems for Plant Operators, Engineers, and Managers, 
EPA/600/R-11/088.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 93 ===
Nature-Based Solutions for Wastewater Treatment  |  86
CASE STUDIES
WASTEWATER STABILISATION PONDS
TYPE OF NATURE-BASED 
SOLUTION (NBS)
Wastewater stabilisation 
ponds (WSPs), also known as 
wastewater treatment ponds 
(WTPs)
LOCATION
El Cerrito, Valle del Cauca, 
Colombia
TREATMENT TYPE
Primary and secondary 
treatment in high-rate anaerobic 
pond followed by improved 
baffled facultative pond
COST
US$1 million  (2014) 
DATES OF OPERATION
2014 to the present
AREA/SCALE
Entire wastewater treatment 
plant (WWTP) and open space: 
300 acres (121.4 hectares 
Wetland area: 40 acres (16.2 
hectares)
AUTHORS:
M. R. Peña, A. F. Toro, Universidad del Valle, Instituto Cinara. Cali, Colombia 
C. F. Rojas, Sanitary Engineer and Freelance Consultant  
Contact: M. R. Peña, miguel.pena@correounivalle.edu.co 
WASTEWATER TREATMENT PONDS IN  
EL CERRITO, COLOMBIA
Project background
El Cerrito municipality is located on the eastern side of the Cauca River within an 
agro-industrial area of sugar cane crop, 46.5 km from Santiago de Cali, the capital 
of the region. The total area of the municipality is about 426,795 hectares and 
the urban area of Cerrito town is approximately 300 acres (121.4 hectares). The 
town had 40,000 inhabitants in 2018 (the total population of the municipality 
was 53,900 inhabitants). The average annual temperature of the municipality 
is 28 °C, and its main water basins are the Amaime, Zabaletas, and El Cerrito 
rivers. These are born in the central Andean range and flow westwards into the 
Cauca River. The Cerrito and Zabaletas rivers are of especial interest as they 
run across Cerrito town and both receive raw municipal wastewater discharges.
The aim of this nature-based solution (NBS) wastewater treatment pond (WTP) 
project is to treat the municipal wastewater from El Cerrito town in compliance 
with Colombian environmental regulations (i.e. treated effluents discharging 
into rivers). This natural or ecotechnological package was chosen on the basis of 
reliability, simplicity of operation and maintenance, affordability by end users, 
and the cost-effectiveness ratio. Figure 1 shows the location of the NBS in relation 
to El Cerrito town.
The project timeline started with the participatory WTP alternative design in 
2004; construction took about 4 years because of budgetary constraints and it 
was finally finished in 2010. The municipal government received the system, but 
it was not started up until 2012, when the regional environmental authority put 
up the required budget for commissioning and start-up of the NBS. Later, around 
mid-2014, the WTP stopped operating because of administrative problems in 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 94 ===
Nature-Based Solutions for Wastewater Treatment  |  87
CASE STUDIES
WASTEWATER STABILISATION PONDS
the municipal government office in charge of the system. 
However, at the beginning of 2016, the newly elected local 
government put on a public bid for a concession contract 
for the operation and maintenance of the WTP. Ever since, 
the WTP has been operating well and exceeding the removal 
efficiencies required by the Colombian regulation.
The WTP at El Cerrito (Figure 2) consists of two treatment 
lines with the following units to perform the natural 
treatment of municipal wastewater: coarse screening, a 
pumping station, fine screening, grit removal, high-rate 
anaerobic pond (HRAP), and a baffled facultative pond 
(FP) (free surface algal pond/wetland). This WTP combines 
advanced anaerobic primary treatment (wastewater and 
sludge) with biogas collection, followed by phytoremediation 
of remaining organic matter (carbon and nitrogen) plus any 
remaining chromium from tannery effluents. The overall 
removal efficiency of this NBS exceeds 80% of biochemical 
oxygen demand (BOD5) and total suspended solids (TSS), 
respectively.
Figure 1: Location of the NBS in relation to El Cerrito town. Source: Google Earth Locator (2016).  
Eye altitude 2,100 m; coordinates: 3° 42′ 6.28″ N, 76° 19′ 43.57″ W
Figure 2: WTP at El Cerrito, project photograph. Source: S. Peña (2018). 
Photograph taken with DJI Spark Drone. Camera 12 megapixels. 
Altitude: 200 m
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 95 ===
Nature-Based Solutions for Wastewater Treatment  |  88
CASE STUDIES
WASTEWATER STABILISATION PONDS
Technical summary
Summary table
SOURCE TYPE
Mainly domestic flow, some commercial and institutional flows, and 
small tanneries
DESIGN
Inflow rate (m3/day)
7,776, design flow
Population equivalent (p.e.)
50,900
Area (m2)
4 hectares (40,000 m2)
Population equivalent area (m2/p.e.)
0.786
INFLUENT
Biochemical oxygen demand (BOD5) (mg/L) 
300
Chemical oxygen demand (COD) (mg/L)
530
Total suspended solids (TSS) (mg/L)
260
Escherichia coli (log units)
9.5
Helminth eggs (eggs/L)
70
Boron (mg/L)
0.12
Chromium (mg/L)
0.11 (0.05 is the Colombian standard value)
EFFLUENT
BOD5 (mg/L)
45
COD (mg/L)
63
TSS (mg/L)
46
Escherichia coli (log units)
5.5
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 96 ===
Nature-Based Solutions for Wastewater Treatment  |  89
CASE STUDIES
WASTEWATER STABILISATION PONDS
COST
Construction
Total US$1.0 million 
Per capita US$19.6
Operation (annual)
Total US$72,000
Per capita US$1.42
Design and construction
This WTP was designed by following current scientific and 
engineering literature on wastewater pond technology (WPT) 
(Peña, 2002; Peña et al., 2002; Mara, 2004; Peña & Mara, 
2004). Conventional anaerobic ponds (APs) (low-rate APs), 
are customarily designed based on volumetric organic loading 
as a function of wastewater temperature. However, HRAPs 
stand much higher volumetric organic loading rates as these 
are high-rate anaerobic reactors with distinct reaction and 
settling zones. Thus, cell and wastewater retention times are 
separated and allow higher treatment capacity and efficiency, 
respectively (Peña, 2010).
FPs or algal ponds, are designed on the basis of surface organic 
loading as a function of wastewater temperature. These 
ponds rely on a symbiotic relationship between algae and 
heterotrophic bacteria to degrade aerobically the dissolved 
organic matter and nutrients coming from the anaerobic 
ponds. These FPs are frequently between 1.20 and 1.50 m 
deep and have three distinctive ecological compartments: 
the bottom layer or benthic zone is anaerobic and dark 
(0.10–0.30 m); the intermediate layer is facultative and 
dark (0.80–0.90 m); and the top is an aerobic photic layer 
(0.30 m). The microbial community of these FPs performs 
multiple biochemical processes and transformations by 
reproducing the carbon and nitrogen biogeochemical cycles 
in the water column. Moreover, the performance of these 
units has been enhanced by improving the hydrodynamic 
behaviour, through compartmentalization of the total 
volume, by introducing baffling arrangements (Shilton, 
2001). The current WTP at El Cerrito has two improved FPs 
with two baffles each, located at L/3 and 2L/3, respectively.
The construction of this type of system is rather simple, 
since it involves mainly earth movement and earthworks. 
This WTP consists mainly of four earthen lined reservoirs 
(two HRAPs and two improved FPs) plus some concrete 
structures, along with biogas collection, a pumping facility, 
preliminary treatment, sludge drying beds, and piping works 
(Peña et al., 2005) (Figure 3). The table below shows the units 
and their construction materials for the WTP at El Cerrito.
FIGURE 3: Design schematic of El Cerrito NBS-WTP. Source: Cinara 
(2003)
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 97 ===
Nature-Based Solutions for Wastewater Treatment  |  90
CASE STUDIES
WASTEWATER STABILISATION PONDS
Process units of El Cerrito NBS-WTP and construction materials  
(Peña et al.,2005)
PROCESS/OPERATIONS UNIT
CONSTRUCTION MATERIAL
COMMENTS
PUMPING STATION
Pumping well
Concrete
Piping within the pumping station 
is all in iron
Pumps
Metallic submersible 
Piping between units is in PVC
PRE-TREATMENT
Screenings (coarse and fine)
Iron 
–
Grit chambers
Concrete
–
PRIMARY TREATMENT
HRAP
Mixing chamber (concrete), Settling 
zone (lined compartment) 
The mixing chamber contains the 
anaerobic sludge. Biogas collection 
device is on top of the mixing 
chamber. Drying beds receive the 
sludge withdrawn from the mixing 
chamber
Biogas collection device
Glass fibre plus PVC piping
Sludge drying beds
Masonry plus PVC piping
SECONDARY TREATMENT
Improved FPs
Lined reservoirs with two transversal 
concrete baffles at L/3 and 2L/3
The baffles create a uniform flow 
distribution so that real Hydraulic 
retention time (HRT) nears 
theoretical HRT
Type of influent/treatment
The influent at El Cerrito WTP is a medium strength 
municipal wastewater. This town has many small and 
medium-sized tanneries that discharge organic matter, 
nutrients and residual chromium salts. Therefore, the 
treatment system is a phycoremediation facility that removes 
organic matter, nutrients and to some extent chromium. The 
latter is eliminated via the withdrawal of anaerobic sludge 
from the HRAP and via symbiotic processes between algae 
and bacteria in the FPs (Ajayan et al., 2015). The wastewater 
treatment train consists of screening (coarse and fine), 
grit removal, advanced primary anaerobic treatment in 
HRAP (organic matter removal, biogas collection, sludge 
stabilization and partial chromium removal) and secondary 
treatment in improved FPs (dissolved organic matter and 
nutrients removal, plus residual chromium removal). There is 
space provision at the WTP site for future implementation of 
aerated roughing filters for algal removal and the nitrification 
of final effluent prior to likely direct agricultural reuse.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 98 ===
Nature-Based Solutions for Wastewater Treatment  |  91
CASE STUDIES
WASTEWATER STABILISATION PONDS
Treatment efficiency
The treatment system at El Cerrito WTP has average removal 
efficiencies for BOD5 and TSS of 85 ± 4%, and 82 ± 5%, 
respectively. Colombian current regulation does not recognise 
the different nature and behaviour of algal solids to the nature 
of solids contents encountered in conventional wastewater 
treatment plants (WWTPs). In the European Directive, 
for instance, the TSS concentrations of pond effluents are 
calculated on filtered samples. Nonetheless, the WTP at 
El Cerrito complies with current Colombian standards for 
municipal wastewater treatment: that is, 80% removal for 
total BOD5 and TSS. At present, this WTP system is the only 
municipal facility that complies with regulations in the whole 
Valle del Cauca region. In case of tighter regulations in the 
future, the system has room for roughing filtration units; 
thus, its theoretical average removal efficiencies will go up 
to 90% for BOD5 and TSS, and about 65–70% for nutrients 
(nitrogen and phosphorus).
Operation and maintenance
The operation and maintenance (O&M) of WTPs is usually 
simpler and more affordable for users than conventional 
wastewater treatment solutions. In the case of the WTP at 
El Cerrito, most of the O&M activities are still manual. The 
only mechanization is at the pumping station, where cranes 
and hydraulic devices are used to move pumps and electrical 
engines around, either for maintenance or repair. The only 
process that has O&M issues is the biofiltration unit for biogas 
purification. At present, there is a proposal to implement 
biogas recovery at the site, and online monitoring of some 
parameters for process control and operation improvements 
in the whole system.
The current operator in charge of the system performs 
daily O&M activities such as flow data recordings, cleaning 
of screening units and grit chambers, flow control to the 
treatment units, monitoring of field parameters, and biogas 
collection inspection. Weekly activities include checking 
the pumping system, sludge accumulation in the HRAP, 
checking pipe blocking, weirs, and valves. Eventually, 
activities will include sludge withdrawal, drying and disposal, 
grass trimming, sampling of influent and final effluent, 
and delivery of samples for laboratory analyses. There is a 
notebook on site for registering any regular O&M activity 
as well as for emergency situations during electrical power 
cuts or extreme weather events. 
Costs
The total capital costs of this system were US$1.0 million 
and US$19.6 per capita (~€750,000 and €14.7 per capita). 
This was funded by the regional environmental authority, 
CVC, within an investment programme for the provision of 
municipal wastewater treatment to improve the water quality 
of river Cauca. Meanwhile, the annual operational costs 
of the NBS are US$72,000 and US$1.42 per capita (total 
€54,135 and €1.06 per capita) (Rojas, 2020). The O&M costs 
are funded by El Cerrito municipality in compliance with 
the National Law for the provision of water and sanitation 
services in small-sized municipalities. However, O&M was 
a challenge for the municipal management team, and they 
opted for an O&M concession contract with a private operator 
knowledgeable in this technical activity. At present, there is 
a newly elected local government and the O&M concession 
contract is about to finish its term. All the money for O&M 
comes from the municipal budget via the water and sanitation 
services fund.
It must be noted that both costs, capital and O&M, are 
lower than those for conventional technologies, which 
demonstrates the affordability and sustainability of NBS 
alternatives. Sustainability in this case also has to do with the 
performance, reliability, stability, and ease of functioning of 
the system, which, in turn, makes for higher resiliency against 
contingent (both natural and anthropogenic) events that 
will normally knock out of functioning more mechanised/
automated conventional systems.
Co-benefits
Ecological benefits
Raw wastewater from El Cerrito was discharged directly 
into Cerrito River before construction of the WTP. The 
combination of high organic matter with residual chromium 
loads from tanneries had an extreme impact on the ecology 
of the river, by depleting dissolved oxygen and causing 
ecotoxicity on both micro- and macro-aquatic life. At 
the time, Cerrito River waters were also used for crop 
irrigation, configuring a direct reuse scheme of municipal 
raw wastewater. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P1 PÁG 99 ===
Nature-Based Solutions for Wastewater Treatment  |  92
CASE STUDIES
WASTEWATER STABILISATION PONDS
Nowadays, the treated effluent from the WTP is diverted 
to the Zabaletas River, from where it is reused during dry 
seasons for irrigation of sugarcane crops. This new indirect 
reuse of the effluent is safer for public health given the much 
longer distance to discharge and the type of industrial crop 
irrigated.
During the design stage of the project, all the tanneries were 
called for a compliance plan (by the regional environmental 
authority, CVC) to implement at least primary treatment 
and chromium exhaust technologies. This was a prerequisite 
to protect the functioning of the system from toxic loads 
once built.
On the other hand, it is now common to see different species 
of migratory and aquatic birds hovering around the premises 
after several years of proper functioning and O&M of this 
WTP. Occasionally, some duck species settle in the NBS, 
using it as temporary aquatic habitat and they reproduce 
there before continuing with their migration paths (Figure 
4). Some amphibian populations such as the bullfrog have 
also been observed towards the last compartments of the FPs.
Social benefits
The implementation of this NBS led to wide social benefits 
for the whole urban population of the El Cerrito municipality, 
and to specific stakeholders related to the urban water cycle. 
The greater good is the improvement of the Cerrito River’s 
environmental quality, i.e. better freshwater quality, reduced 
odour nuisance, cleaner embankments, nicer landscapes, 
and recovery of aquatic life. A great proportion of the El 
Cerrito urban population lives close to the river, mainly in 
the south and southwest sectors of the town. Likewise, this 
is the second most important water stream in the whole 
municipality.
Entrepreneurs from the tanning sector were mobilised 
owing to the compliance plan asked by the environmental 
authority, which yielded better environmental conditions 
for the town’s population and for the operation of the WTP 
system. The municipal administrative team learned how to 
tackle the environmental sanitation problem created by raw 
wastewater discharge into the river.
Figure 4: Duck species living temporarily in the FPs at El Cerrito 
NBS-WTP. Source: Medina (2000).
The small-sized rural village of San Antonio, located 
downstream, benefited from a cleaner river water for crop 
irrigation, thus reducing public health risks and disease 
burden for this community.
Trade-offs
The main trade-offs identified within this project were the 
following.
1. During the design stage of the WTP, initial claims from 
the San Antonio rural community expressed the concern 
that water for irrigation would be insufficient, since the WTP 
effluent would be discharged into another water stream. 
However, this did not consider an improved water quality 
of Cerrito River once the system was built. Thus, a clear 
trade-off appeared between the socially perceived water 
quantity for irrigation and a better river water quality (lesser 
health risks and disease burden for the same community). 
2. Before starting the WTP operations, the compliance 
requirements for industrial wastewater treatment of the 
tanneries was construed as a threat to the economy of this 
sector, even after considering the benefit resulting from the 
improved environmental quality. This was a difficult issue to 
solve, but it was slowly taken on board by the tanning sector.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 1 ===
Nature-Based Solutions for Wastewater Treatment  |  93
CASE STUDIES
WASTEWATER STABILISATION PONDS
Lessons learned
Challenges and solutions
There were two main challenges to tackle along the process. 
Challenge 1: opposition from tanneries 
The first challenge was the opposition of the tanneries’ 
owners to the project as they saw it as the main reason for 
them to comply with current industrial wastewater treatment 
standards. However, these requirements have been regulated 
by law since the 1970s and are therefore mandatory. This 
challenge was overcome by several participatory meetings 
with the tanneries’ owners, the environmental authority 
and representatives from the local government, some few 
discussion workshops, and signed agreements to design and 
gradually implement the compliance plan.
Challenge 2: management by non-experts 
The second challenge was connected to the management of 
the system, which even though simple, proved to be a real 
hurdle for the municipal public administration, because of 
the lack of trained staff able to run the system properly. At 
first, this was solved by an O&M concession contract with 
a private operator experienced in wastewater treatment. At 
present, the municipal administration is considering whether 
to set up an internal group of trained people or to continue 
with the O&M concession contracts.
User feedback/appraisal
The paragraph below summarises the narrative transcription 
of three short audio files provided by Carlos H. Botero and 
Carlos F. Rojas, former planning and housing advisor of 
El Cerrito Mayor, and Head of the Concession Contract 
for the O&M of this WTP system, respectively (Botero & 
Rojas, 2020).
 “… In regards to El Cerrito natural WWTP, there are great 
improvements on environmental quality of the surroundings: 
Lower health risks, bad odour absence onsite and offsite 
of the natural WWTP, good quality of final effluent prior 
to discharge in the river, and improvement of the aquatic 
ecological conditions in river Zabaletas. Fishing and sand 
mining are recovered activities in river Cerrito, since its 
water quality has drastically improved after the natural 
WWTP project implementation. Nowadays, it is possible 
to reuse directly the final effluent for sugar cane irrigation 
and some other crops in the surroundings of the natural 
WWTP. This successful experience has been confirmed 
and highlighted by different institutions from the planning, 
environmental, governmental and auditing sectors both at 
regional and national levels. Another issue is all the learning 
that took place in the municipal administration because 
of tackling the complexity of managing a natural WWTP, 
which although simple in terms of functioning, still needs 
proper and continuous care. All in all, and despite some 
initial difficulties, this has been a very formative experience 
for all of us involved at El Cerrito during this process …”
Acknowledgements
The authors acknowledge the support from El Cerrito 
municipality (especially Mr. Carlos H. Botero, former 
Planning and Housing advisor) to carry out this work but 
also for the O&M plan put in place for the proper functioning 
of this WTP. We also thank Eng. Luisa Fernanda Medina, 
current O&M Engineer at El Cerrito WTP. Our thanks also 
go to the Hub in Water Security and Sustainability (funded 
by UKRI) for the support to gather data and information 
leading to this case study
References
Ajayan, K. V., Muthusamy, S., Pachikaran, U., Palliyath, 
S. (2015). Phycoremediation of tannery wastewater using 
microalgae Scenedesmus species. International Journal of 
Phytoremediation, 17(10), 907–916.
Botero, C. H. & Rojas, C. F. (2020). Feedback on the 
functioning and impact of the NBS-WPT system at El Cerrito, 
Colombia. Personal communication and short audio files 
provided on 18 June 2020.
Cinara (2003). Report from the participatory design 
workshop of El Cerrito WPT system. Universidad del Valle, 
Instituto Cinara. Cali, Colombia.
Mara, D. D. (2004). Domestic Wastewater Treatment in 
Developing Countries, 2nd edn. Earthscan, London, UK.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 2 ===
Nature-Based Solutions for Wastewater Treatment  |  94
CASE STUDIES
WASTEWATER STABILISATION PONDS
Medina, L. F. (2020). Photographic registry of the O&M 
Manual for the NBS system at El Cerrito. Photo taken in 
March 2020. El Cerrito, Colombia.
Peña, M. R. (2002). Advanced Primary Treatment of 
Domestic Wastewater in Tropical Countries: Development 
of High-Rate Anaerobic Ponds. PhD thesis, University of 
Leeds, UK.
Peña, M. R. (2010). Macrokinetic modelling of chemical 
oxygen demand removal in pilot-scale high-rate anaerobic 
ponds. Environmental Engineering Science, 27(4), 293–299.
Peña, M. R., Madera, C. A., Mara, D. D. (2002). Feasibility of 
waste stabilization pond technology for small municipalities 
in Colombia. Water Science & Technology, 45(1), 1–8.
Peña, M. R., Mara, D. D. (2004). Waste Stabilisation 
Ponds: Thematic Overview Paper-TOP. Technical Series. 
IRC-International Water and Sanitation Centre. Delft, The 
Netherlands.
Peña, M. R., Aponte, A., Herrera, M., Acosta, C. (2005). 
Report on Process and Physical Design Calculations of the 
WPT System at El Cerrito. Cali, Colombia.
Rojas, F. (2020). Operator of the NBS system at El Cerrito. 
Data from O&M budget and current expenses accountant. 
Personal Communication. February 2020. El Cerrito, 
Colombia.
Shilton, A. (2001). Studies into the Hydraulics of Waste 
Stabilisation Ponds. Ph.D. thesis, Massey University, New 
Zealand.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 3 ===
Nature-Based Solutions for Wastewater Treatment  |  95
FACTSHEET
VERTICAL-FLOW TREATMENT WETLANDS
Description
In vertical-ﬂ ow treatment wetlands (VFTWs), primary treated wastewater is intermittently loaded 
on the surface of the ﬁ lter and percolates vertically through it. During two loadings, air re-enters the 
pores and aerates the ﬁ lter so that aerobic degradation processes mainly occur. Eﬀ ective primary 
treatment is required to remove particulate matter to prevent clogging of the ﬁ lter. A loading tank 
is required to collect the primary treated wastewater between two consecutive loadings. Emergent 
wetland vegetation is used.
VFTWs are used when aerobic treatment of the wastewater is required (e.g. nitriﬁ cation). The treatment 
eﬃ  ciency and acceptable organic loading rate depend heavily on the granularity of the ﬁ lter media used.
1 - Inlet
2 - Feeding system
3 - Layers of different porous media size
4 - Drainage system
5 - Original soil
6 - Plants
7 - Aeration chimney
8 - Waterproof liner
9 - Regulation manhole
10 - Outlet 
AUTHOR
Günter Langergraber, Institute of Sanitary Engineering and Water Pollution 
Control, BOKU University, Muthgasse 18, 1190 Vienna, Austria
Contact: guenter.langergraber@boku.ac.at
VERTICAL-FLOW 
TREATMENT WETLANDS
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 4 ===
Nature-Based Solutions for Wastewater Treatment  |  96
FACTSHEET
VERTICAL-FLOW TREATMENT WETLANDS
Co-benefits
High
Water 
reuse
Medium
Biodiversity 
(fauna)
Biomass 
production
Low
Biodiversity 
(ﬂ ora)
Carbon 
sequestration
Aesthetic 
value
Recreation
Compatibilities with 
Other NBSs
VFTWs can be combined with other main treatment 
wetland types, e.g. horizontal ﬂ ow (HF) and free water 
surface (FWS) wetlands, depending on treatment goal.
Case Studies
In this publication
● Vertical Flow Treatment Wetlands for Pollution Control
in Pingshan River Watershed, Shenzhen, China
● Two-stage Vertical Flow Wetland at the Bärenkogelhaus,
Austria
● Vertical Flow Wetland For Matany Hospital, Uganda
Advantages
Disadvantages
● Lower land requirement than many other NBS
● Lower risks of clogging compared with horizontal-ﬂ ow
(HF)
● Low energy usage possible (feeding by gravity)
● No speciﬁ c hazard with mosquito breeding
● Robust against load ﬂ uctuations
● Operation in separate and combined sewer
systems possible
● Reuse potential at building scale (toilet ﬂ ushing,
irrigation)
● Feeding system needs either mechanical (siphons)
or electromechanical (pumps) component
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 5 ===
Nature-Based Solutions for Wastewater Treatment  |  97
FACTSHEET
VERTICAL-FLOW TREATMENT WETLANDS
Operation and 
Maintenance
NBS Technical Details
Regular
● Nitriﬁ cation can be checked by measuring eﬄ  uent
ammonia nitrogen using a test kit on a monthly basis, 
minimum
● Measurements should be recorded in a
‘maintenance book’ together with all maintenance 
work done and operational problems that occur
Annual tasks
● Sludge removal from primary treatment to prevent
sludge drift to the vertical-ﬂ ow (VF) beds. The 
emptying interval depends on the volume of the tank, 
but sludge must be removed at least once a year 
● The intermittent loading can be checked by
measuring the height diﬀ erence in the loading tank 
before and after a loading event 
● To prevent freezing of wastewater in the distribution
pipes, it is essential that after a loading no water stays 
in the pipes. This needs to be checked once a year 
● Wetland plants should be cut every 2–3 years. If cut
before the cold season, the plant material should be 
left on the ﬁ lter surface to provide an insulation layer
Extraordinary
● During the ﬁ rst year, weeds should be removed until
a mature cover of wetland vegetation is established
Troubleshooting
● After a few years, the rubber part of some siphons
can get porous, which allows wastewater to seep 
continuously and thus only one part of the VF ﬁ lter is 
loaded
Note: technical details are given for VFTWs with 
intermittent loading that use sand (0.06–4 mm) as the 
main layer.
Type of inﬂ uent
● Primary treated wastewater 
● Greywater
Treatment efﬁ ciency
● COD  
 
70–90%
● BOD5  
 
~83%
● TN 
 
 
20–40%
● NH4-N 
 
80–90%
● TP 
 
 
10–35%
● TSS 
 
 
80–90%
● Indicator bacteria 
Fecal coliforms ≤ 2–4 log10
Requirements
● Net area requirement: 4 m2 per capita
● Electricity needs: can be operated by gravity ﬂ ow,
otherwise energy for pumps is required
● Other:
-  Primary treatment is essential
-  Granularity of ﬁ lter medium determines
treatment eﬃ  ciency and applicable organic load
Design criteria
● HLR: up to 0.1 m3/m2/day
● OLR: 20 g COD/m2 /day
● Main layer: 50 cm washed sand (0–4 mm)
● Intermediate layer: 10 cm gravel (4–8 mm)
● Drainage layer: 15 cm gravel (16–32 mm)
Further information is presented for a main layer of 
washed sand (0.06–4 mm). The eﬀ ect of diﬀ erent ﬁ lter 
media on the treatment eﬃ  ciency is described, for 
example, in Pucher and Langergraber (2019).
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 6 ===
Nature-Based Solutions for Wastewater Treatment  |  98
FACTSHEET
VERTICAL-FLOW TREATMENT WETLANDS
NBS Technical Details
Commonly implemented 
conﬁ gurations
● Vertical down ﬂ ow with intermittent loading
● Recirculation of 50–100% outﬂ ow volume to
loading tanks can be applied to enable 
denitriﬁ cation
● Single stage VFTWs are usually implemented
for treating the wastewater from single households, 
small settlements, and municipalities up to 1,000 
capita
Climatic conditions
● VFTWs wetlands have been implemented in all
climatic condition
Literature
Dotro, G., Langergraber, G., Molle, P., Nivala, J., Puigagut, 
J., Stein, O. R., von Sperling, M. (2017). Treatment 
wetlands. Biological Wastewater Treatment Series, 
Volume 7, IWA Publishing, London, UK, 172 pp. 
Pucher, B., Langergraber, G. (2019). Inﬂ uence of design 
parameters on the treatment performance of VF wetlands 
– a simulation study. Water Science & Technology, 80(2), 
265–273.
Stefanakis, A. I., Akratos, C. S., Tsihrintzis, V. A. (2014). 
Vertical Flow Constructed Wetlands: Eco-engineering 
Systems for Wastewater and Sludge Treatment. Elsevier 
Publishing, Amsterdam.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 7 ===
Nature-Based Solutions for Wastewater Treatment  |  99
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
TYPE OF NATURE-BASED 
SOLUTION (NBS)
Vertical-flow treatment wetlands 
(VFTWs)
LOCATION
Pingshan River watershed, 
Shenzhen, Guangdong, China
TREATMENT TYPE
Tertiary treatment/polishing step 
using VFTWs
COST
US$53 million
DATES OF OPERATION
2018 to the present
AREA/SCALE
Area of eight wetlands is 
approximately 50 hectares
AUTHORS:
Jun Zhai, Wenbo Liu, School of Environment and Ecology, Chongqing University, China, 
Gu Huang, CSCEC AECOM Consultants Co., Ltd., Shenzhen Branch, China 
Lobna Amin, IHE Delft Institute for Water Education, Delft, The Netherlands  
Contact: Jun Zhai, zhaijun@cqu.edu.cn 
VERTICAL-FLOW TREATMENT WETLANDS FOR 
POLLUTION CONTROL IN PINGSHAN RIVER 
WATERSHED, SHENZHEN, CHINA 
Project background
Pingshan District is located in the northeast of Shenzhen City, Guangzhou Province, 
with a population of 428,000 (Figures 1 and 2). In the district, the Pingshan 
River Basin occupies 77% of the total area (129.4 km2). The rivers in Shenzhen 
have low water levels with accumulation of sediments and the climate of the area 
is subtropical oceanic. In the past, the Pingshan River Basin was surrounded 
by industries, and industrial and domestic wastewater discharged to the river 
making it heavily polluted. Industries started to move out of the Pingshan River 
Basin area from 2011.
Therefore, eight vertical-flow treatment wetlands (VFTWs) were built between 
2014 and 2018 to restore and rehabilitate the ecological function of Pingshan 
River Basin (Figure 3). With a total capacity of 50 hectares, the VFTWs were 
constructed and implemented to treat the effluent from Shangyang wastewater 
treatment plant (WWTP), with a treatment capacity of 1,365,000 m3/day. The 
service area of Shangyang WWTP includes Pingshan District and other areas like 
Longgang District. The estimated population equivalent of Shangyang WWTP is 
about 340,000. The VFTWs were designed as a polishing step to meet the Grade 
VI standard in the national “Environmental quality standards for surface water 
(GB3838-2002)”. The limits for the Grade VI standard are 30 mg/L for chemical 
oxygen demand (COD), 6 mg/L for biochemical oxygen demand (BOD5), 1.5 mg/L 
for NH4-N, 0.3 mg/L for total phosphorus (TP), and 5 mg/L for dissolved oxygen. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 8 ===
Nature-Based Solutions for Wastewater Treatment  |  100
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
Figure 2: Overview of Pingshan River
Figure 1: Location of Pingshan River in Shenzhen City
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 9 ===
Nature-Based Solutions for Wastewater Treatment  |  101
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
The polished effluent from the Shangyang WWTP serves as 
an additional source of water into the Pingshan River and 
improves the water quality. In addition, industries with high 
pollution rates were moved from this area, contributing to 
the lower pollutant concentrations in the river. Altogether, 
the VFTWs are a low cost NBS that have also created a green 
recreational area for the residents of Shenzhen. The wetlands 
provide habitat for plants and animals along the Pingshan 
River Basin, and increase the biodiversity in the area. This 
satisfies the requirement that China’s newly developed cities 
should have a green area of at least 30% of the total city area.
Design and construction
The designed treatment capacity of all VFTWs along the 
Pingshan River Basin in the wet season is 196,500 m3/day. 
In the dry season, the flow rate is 136,500 m3/day. The area 
of each TW varies from 1.76 hectares to 12.8 hectares with 
an approximate total area of 50 hectares. The plants used in 
the TWs included Cyperus alternifolius, Pontederia cordata, 
Cyperus papyrus, etc.
The average hydraulic loading of the VFTWs ranges from 
0.4 to 0.5 m3/m2/day. Some VFTWs consist of many small 
VFTW units in parallel. For example, there are 22 TW units 
in the Chiao VFTW (Figure 4). After pumping the effluent 
from the Shangyang WWTP, the water is further distributed 
into different VFTWs via pumping stations. Thereafter, 
the water enters ecological purification zones which are 
integrated with aquatic landscape and work as an ecological 
Figure 3: Location of the eight treatment wetlands along Pingshan 
River (22° 42′ 28.2384′′ N, 114° 23′’ 22.6752′′ E’)
Figure 4: Design of the Chiao TW
park. The ecological purification zone is the combination of 
TWs and ponds. The ecological zone consists of submerged 
and emergent aquatic plants. It will further clean the water 
and provide the landscape at the same time. Figures 4 and 
5 show the general design of the VFTWs along the Pingshan 
River, and Figure 6 shows photos of the system.
Figure 5: Technical process of TW
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 10 ===
Nature-Based Solutions for Wastewater Treatment  |  102
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
Figure 6: The treatment wetlands 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 11 ===
Nature-Based Solutions for Wastewater Treatment  |  103
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
Technical summary
Summary table
SOURCE TYPE
Domestic effluent from Shangyang WWTP
DESIGN
Inflow rate (m3/day)
Dry season: 136,500
Wet season: 196,500
Note: the influent of the TWs is from Shangyang WWTP. The service 
area of the WWTP is not limited to Pingshan District.
Population equivalent (p.e.)
340,000
Area (m2)
First wetland: 43,800
Second wetland: 23,200
Third wetland: 103,500
Fourth wetland: 17,600
Fifth wetland: 45,800
Sixth wetland: 53,600
Seventh wetland: 89,600
Eighth wetland: 12,800
Total area: 505,100
Population equivalent area (m2/p.e.)
1.5
INFLUENT
Biochemical oxygen demand (BOD5) (mg/L)
10 (average)
Chemical oxygen demand (COD) (mg/L)
50 (average)
Total suspended solids (TSS) (mg/L)
10 (average)
Escherichia coli  
(colony-forming units (CFU)/100 mL)
1000
EFFLUENT
BOD5 (mg/L)
≤6 (average)
COD (mg/L)
≤30 (average)
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 12 ===
Nature-Based Solutions for Wastewater Treatment  |  104
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
Type of influent/treatment
The influent to the VFTWs is from the Shangyang WWTP, 
which receives municipal wastewater. The WWTP has 
primary and secondary treatment. As a result, the pollutant 
concentrations that enter the TWs are very low. This 
effluent of Shangyang WWTP meets the National Standard 
1-A of Discharge standard of pollutants for municipal 
wastewater treatment plants (GB 18918-2002). The 
concentrations of COD, BOD5, NH4-N, and TP are 50 mg/L, 
10 mg/L, 5 mg/L, and 0.5 mg/L respectively. 
Treatment efficiency
The eight VFTWs help to further improve the water quality 
to meet the legislation limits. The proposed water quality 
of Pingshan River is Grade VI standard in “Environmental 
quality standards for surface water (GB3838-2002)”, which 
requires a 30 mg/L COD, 6 mg/L BOD5, 1.5 mg/L NH4-N, 
0.3 mg/L TP, and 5 mg/L dissolved oxygen. The temperature 
in Shenzhen varies from 20 to 28°C. The annual precipitation 
is about 1,705 mm; however, the treatment efficiency of 
the VFTWs is stable throughout the year. The organic 
pollutants (BOD5 and COD) and nutrients (NH4-N and 
TP) are reduced to Grade VI standard (GB3838-2002) 
throughout the VFTWs.
Operation and maintenance
The operation of the VFTWs requires daily maintenance 
and includes the management of the plants (harvesting, 
weeding, etc.), maintenance of the water distribution system 
of the VFTWs, and safety management. In the dry season, 
the flow rate is 136,500 m3/day, while in the wet season, 
the flow rate is 196,500 m3/day. Even though the design of 
the VFTWs meets the requirements of the high inflow, the 
operation of TWs in the wet season requires shorter storage 
time in the system. 
Costs
The eight VFTWs along the Pingshan River Basin 
were installed under the “Pingshan River mainstream 
comprehensive treatment and water quality improvement 
project”. This project aims to further polish the Shangyang 
WWTP effluent. Initially, the cost of the project construction 
was expected to be US$67 million. However, the direct 
construction cost was US$53 million, without including a 
future system upgrade. There are potential plans to improve 
the water quality of the Pingshan River with measures beyond 
treatment wetlands.
EFFLUENT (cont)
TSS (mg/L)
2 (average)
Escherichia coli (CFU/100 mL)
Not required
COST
Construction
Total: US$53 million
Per capita: US$125 per capita
Operation (annual)
Total: US$1.5 million per year
Per capita: US$3.5 per capita per year
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 13 ===
Nature-Based Solutions for Wastewater Treatment  |  105
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
The operation and maintenance costs of the VFTWs are 
mainly pumping (Shangyang WWTP effluent to the VFTWs 
and VFTW effluent to the Pingshan River) and plant 
harvesting. Operating costs for the wetland systems are at 
a rate of approximately US$1.5 million per year.
Co-benefits 
Ecological benefits
The eight treatment wetlands along the Pingshan River 
Basin help to further reduce pollutant concentrations in 
the water before it enters the river, thus improving the 
river’s water quality. Similarly, the wetlands are expected 
to improve the environmental quality in the river basin, 
resulting in an increase in pollination and biodiversity. This 
will help to create new habitats and achieve rehabilitation 
and restoration of the ecosystem. 
Through this project, functioning ecosystems of the Pingshan 
River Basin are able to deliver their multiple ecosystem 
services and become more resilient. The VFTWs are also 
expected to regulate floods, control stormwater, and provide 
regulation of carbon sequestration. 
Social benefits
The multi-functional ecological parks that were also built 
provide attractive and more livable neighbourhoods. In 
addition, the improved water quality and environment 
increases the area’s aesthetics and public appreciation of 
the river. As a result, this project brings social benefits for 
the public. For example, the surrounding area is expected 
to be used for recreation and the treated water from VFTWs 
could be re-used.
Improved livability in neighbourhoods within the Pingshan 
River Basin resulted in higher values of land along the river 
and a contribution to local economic development. At the 
same time, the project can be regarded as a good example 
for wetland systems in China, leading to an increase in their 
market potential.
Trade-offs
As the project is relatively new (2018), the trade-offs still 
need to be identified. The main one identified thus far is the 
space needed for the VFTWs. 
Design water quality of the influent and effluent of the wetlands (mg/L)
ITEM
SUSPENDED 
SOLIDS
CODCR
BOD5
NH3-N
TOTAL 
PHOSPHORUS
DISSOLVED 
OXYGEN
Wetland influent 
(Shangyang WWTP 
effluent)
10
50
10
5
0.5
—
Wetland effluent
10
≤30
≤6
≤1.5
≤0.3
5
Removal efficiency 
(%)
—
≥40%
≥40%
≥70%
≥40%
—
Grade IV standard 
(GB3838-2002) 
—
30
6
1.5
0.3
5
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 14 ===
Nature-Based Solutions for Wastewater Treatment  |  106
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
Lessons learned
Challenges and solutions
Challenge/solution 1: lack of experienced personnel
The water company of Shenzhen does not have enough 
experience with VFTWs. They had problems with the inflow 
system of the wetlands with the changing water quality. 
However, the water quality is expected to be stable in the 
future as operations will be improved with frequent auditing. 
Challenge 2: meeting receiving water standards and 
city planning
A continuous challenge is meeting the regulatory 
requirements of the national “Environmental quality 
standards for surface water (GB3838-2002)”, as well as 
city planning requirements. These standards and planning 
require the VFTWs not only treat WWTP effluent to meet 
the Grade IV standard in national “Environmental quality 
standards for surface water (GB3838-2002)”, but also protect 
all existing beneficial uses and add new uses, including flood 
control, landscape improvement, and to contribute to the 
nature–society nexus.
Challenge/solution 3: implementing treatment 
wetlands in residential areas
Pingshan River crosses the Pingshan District and occupies 
66% of the total area of the district. Thus, the VFTWs are 
located close to residential areas. As a result, the VFTWs had 
to be carefully planned to minimise their potential effects 
on the urban residents.
In this project, the VFTWs are constructed in the form of 
ecological parks along the river. In this way, these parks will 
provide not only VFTWs for WWTP effluent polish treatment 
and water pollution control, but also attractive, more livable 
neighbourhoods for the nearby residents. 
Challenge/solution 4: seasonal variation and long-
term operation 
The flow rate of the VFTWs is dependent on seasonal 
variations. In the wet season, the flow rate is about 40% 
higher than in the dry season. Even though the design of 
the has taken this seasonal variation into consideration, it is 
still important to monitor operations to achieve the expected 
treatment performance.
The long-term operation of the VFTWs requires trained 
staff who know how the VFTWs work and how to identify 
operational factors. Therefore, the company operating and 
maintaining these VFTWs should organise regular courses 
for the staff, even though daily duties for VFTW operation 
are much less than for normal WWTPs. The training courses 
should include the regular harvest of the plants and other 
seasonal strategies and controls. In addition, to maintain the 
performance of the VFTWs as the WWTP effluent polishing 
step and as part of the urban landscape, the understanding 
of, and cooperation with, the public is required. For this 
purpose, the advantages of the VFTWs should be advertised 
by the companies and supported by the local government.
User feedback/appraisal
“In the old times, the river was dirty, smelly and muddy, 
so people just wanted to stay inside the house. After TWs 
were constructed, the river was improved, the water became 
clear and there was no bad smell. People like to take a walk 
along the river to see the scenery.” Mr Li, who has lived near 
Pingshan River over decades.
Based on the “Annual report on the Environmental State of 
Shenzhen in 2018” from Shenzhen Ecological Environment 
Bureau, the water quality of Pingshan River has improved. 
The composite pollution index decreased by 21.4% from 2017 
to 2018. The index is a comprehensive method for assessing 
the pollution of the water. The index can be calculated as 
follows:
P=1/n ∑
n
where P is the composite pollution index; n is the number 
of items evaluated; Ci is measured concentrations of the 
pollutant i (mg/L); and Si is the allowable concentration of 
pollutant i in the standard (mg/L).
i=1 (Ci/Si)
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 15 ===
Nature-Based Solutions for Wastewater Treatment  |  107
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
References
Interview with Professor Jun Zhai, technical leader of the 
design of the TW, Chongqing University, Chongqing, China. 
E-mail: zhaijun@cqu.edu.cn
Shenzhen Habitat Environment Committee. (2019). Annual 
report on the Environmental State of Shenzhen in 2018. 
http://meeb.sz.gov.cn/xxgk/tjsj/ndhjzkgb/201904/
t20190411_16764040.htm (accessed 8 August 2019).
The Pingshan River comprehensive improvement project has 
completed 60% of the image progress (2018). https://new.
qq.com/omn/20181101/20181101A08FQB.html (accessed 
8 August 2019).
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 16 ===
Nature-Based Solutions for Wastewater Treatment  |  108
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
TYPE OF NATURE-BASED 
SOLUTION (NBS)
Vertical-flow treatment wetlands 
(VFTWs)
LOCATION
Bärenkogel, Mürzzuschlag, 
Austria
TREATMENT TYPE
Secondary treatment with  
two-stage VFTWs 
COST
€45,000 (2010)
DATES OF OPERATION
April 2010 to the present
AREA/SCALE
Design size: 40 population 
equivalent; VF wetland area:  
2 × 50 m2
AUTHOR:
Günter Langergraber, Institute of Sanitary Engineering and Water Pollution Control, University of Natural 
Resources and Life Sciences (BOKU), Vienna, Austria 
Contact: Günter Langergraber, guenter.langergraber@boku.ac.at
TWO-STAGE VERTICAL FLOW WETLAND  
AT THE BÄRENKOGELHAUS, AUSTRIA
Project background
The vertical-flow treatment wetland (VFTW) system at the Bärenkogelhaus, 
Austria, is the first full-scale implementation of a two-stage VFTW system 
developed to increase nitrogen removal (Langergraber et al., 2008). The wetland 
system was constructed for the Bärenkogelhaus, which is located in Styria at the 
top of the mountain Bärenkogel, 1,168 m above sea level. The Bärenkogelhaus 
has a restaurant with 70 seats, 16 rooms for overnight guests and is a popular 
site for day visits, especially during weekends and public holidays. The wetland 
treatment system was built in the autumn/fall of 2009 and started operating in 
April 2010, when the restaurant was re-opened. During 2010, the restaurant at 
Bärenkogelhaus was open 5 days a week, whereas since 2011 the Bärenkogelhaus 
has only been open on demand for events. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 17 ===
Nature-Based Solutions for Wastewater Treatment  |  109
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
Technical summary
Summary table
SOURCE TYPE
Domestic wastewater
DESIGN
Inflow rate (m3/day)
2.5 (design flow)
Population equivalent (p.e.)
40
Area (m2)
100 (each stage 50 m²)
Population equivalent area (m2/p.e.)
2.5
INFLUENT
Biochemical oxygen demand (BOD5) (mg/L)
560
Chemical oxygen demand (COD) (mg/L)
1,015
Total suspended solids (TSS) (mg/L)
151
Total nitrogen (TN) (mg/L)
65.3
Ammonia nitrogen (NH4-N) (mg/L)
50.8
EFFLUENT
BOD5 (mg/L)
3
COD (mg/L)
20
TSS (mg/L)
4
TN (mg/L)
19.2
NH4 -N (mg/L) 
0.06
COST
Construction
ca. €45,000 or €1,150 / p.e.
Operation (annual)
ca. €1,700 or €42 / p.e.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 18 ===
Nature-Based Solutions for Wastewater Treatment  |  110
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
Figure 1: Lechen 26, A-8682 Mürzzuschlag, Austria
Figure 2: Stage 1 (left) and stage 2 (right) in 2012 (about 2 years after the start of operation)
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 19 ===
Nature-Based Solutions for Wastewater Treatment  |  111
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
Design and construction
As described by Langergraber (2014), the full-scale two-stage 
VFTW system was constructed on top of the mountain 
Bärenkogel at 1,168m above sea level. The treatment system 
was designed for a 40 population equivalent (p.e.) with a 
specific surface area of 2.5 m2 per p.e. (organic design load 
32 g COD/m2/day1) with a hydraulic load of 2,500 L/day1.
The beds of the two-stage VFTW are operated in series and 
are loaded intermittently with mechanically pre-treated 
wastewater. Loading of both stages is done using siphons, 
with a single load of 580 L, both with a surface area of 50 
m2. The 50 cm main layer of the first bed (stage 1) consists 
of sand with a grain size distribution of 2–4 mm, the 50 cm 
main layer of the second bed (stage 2) of sand with a grain 
size distribution of 0.06–4 mm. Both stages have a 10 cm top 
layer of gravel (4–8 mm) and are planted with common reed 
(Phragmites australis). The drainage layer on the bottom of 
both beds has a depth of 20 cm of gravel (8–16 mm) whereby 
the drainage layer of the first stage is impounded. The system 
was constructed in fall 2009 and started operation in April 
2010 when the restaurant re-opened.
In 2010 the restaurant of the Bärenkogelhaus was open 
continuously 5 days a week (closed on Monday and Tuesday). 
At the end of 2010 the tenant stopped his contract and since 
then the Bärenkogelhaus has only been open on demand 
for events. The first events took place in July 2011. During 
summer the Bärenkogelhaus was open for events almost 
every weekend, during the other seasons about once a month. 
Type of influent/treatment
The influent is domestic wastewater from a restaurant. 
As nitrification is required for all wastewater treatment 
plants in Austria, only VFTW with intermittent loading can 
be applied (Langergraber et al., 2018). For the treatment 
system of the Bärenkogelhaus, the following maximum 
effluent concentrations are allowed: 25 mg BOD5/L, 90 mg 
COD/L, 10 mg NH4-N/L (however, only for effluent water 
temperatures greater than 12 °C). The treated effluent can 
be infiltrated using an infiltration bed.
Figure 3: Schematic design
Treatment efficiency
All effluent concentrations measured during the 3-year 
investigation period for the two-stage VFTW system fulfilled 
the requirements of the Austrian regulations (25 mg BOD5/L; 
90 mg COD/L and 10 mg NH4-N/L, respectively). Effluent 
NH4-N concentrations of the two-stage VF wetland system 
are very low. The maximum effluent concentration measured 
in winter was less than 0.5 mg NH4-N/L. Required removal 
efficiencies for COD (85%) were met during the whole 
investigation period. During periods with very low influent 
concentrations the removal efficiencies for BOD5 have been 
below the requested 95%, although the measured effluent 
concentrations were below the limit of detection (3 mg 
BOD5/L). Additionally, stable nitrogen removal efficiencies 
of more than 70% could be achieved without recirculation 
using the two-stage wetland design.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 20 ===
Nature-Based Solutions for Wastewater Treatment  |  112
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
Influent and effluent concentrations and removal efficiencies  
(summarised from Langergraber et al., 2014)
CONTINUOUS OPERATION  
UNTIL DECEMBER 2010 
MEDIAN VALUES (N=10)
EVENT OPERATION 
FROM JULY 2011 TO JUNE 2013 
MEDIAN VALUES (N=39)
PARAMETER 
(mg/L)
BOD5
COD
NH4-N
TN
BOD5
COD
NH4-N
TN
INFLUENT 
(mg/L) 
560
1015
50.8
65.3
149
346
56.6
66.0
EFFLUENT 
STAGE 1 (mg/L)
49
147
13.9
16.1
7
46
15.9
19.2
FINAL 
EFFLUENT 
(mg/L)
3
20
0.06
19.2
3
12
0.03
16.6
REMOVAL 
EFFICIENCY (%)
99.4
98.0
99.88
70.5
98.0
96.0
99.92
74.4
Operation and maintenance
Routine operation work includes regular checks of the system 
(e.g. functioning of the siphon) and self-monitoring by weekly 
sampling and testing of the ammonia nitrogen concentrations 
in the effluent (using test strips). Owing to the general low 
loading of the wetland system, the primary sludge has to be 
removed only every 2–3 years.
Additionally, the authorities request external monitoring 
twice a year. The company carrying out the external 
monitoring also has a maintenance contract for the system. 
This means that professionals check the wetland system twice 
a year and potential operational problems can be solved at 
an early stage. 
Costs
The investment costs were about €36,500 (excluding value-
added tax) including design, construction and subsidies. 
Additionally, about 200 hours of work were contributed by 
the owners of the system (e.g. preparation work including 
cutting of trees).
Total operation and maintenance costs are about €1,700 per 
year. This includes external monitoring twice a year (€460 
per year including the maintenance contract), removal of 
primary sludge every 2–3 years (€600 per emptying) and 
working time of 20 hours per year by the owner for routine 
checks as well as self-monitoring. The working time of the 
owners was calculated as €50 per hour.
Co-benefits 
Ecological benefits
The treated wastewater is of excellent quality and can be 
infiltrated to the ground. Before the implementation of the 
wetland treatment system, the wastewater of the restaurant 
was collected in cesspits and had to be transported with 
trucks to the wastewater treatment plant of the municipality 
in the valley.
Social benefits
The wetland treatment system is located next to the parking 
lot of the Bärenkogelhaus. A signpost was placed explaining 
the function of wetland systems in general and the two-stage 
VF wetland system in particular. This measure helps to 
improve awareness among on wetland technologies and 
the importance of wastewater treatment in such a location 
as the mountaintop of Bärenkogel.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 21 ===
Nature-Based Solutions for Wastewater Treatment  |  113
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
Lessons learned
Challenges and solutions
In general, the two-stage VFTW demonstrates robust 
treatment performance. In addition to the requirements, 
stable nitrogen removal efficiencies of more than 70% are 
achieved without recirculation using the two-stage wetland 
design. Nitrogen removal was high compared with other 
hybrid treatment wetlands treating domestic wastewater 
(Canga et al., 2011; Vymazal, 2013).
Despite the low loads, it could be shown that the two-
stage VFTW performed well. Already in the first months, 
during which high hydraulic and organic loads occurred on 
weekends, the removal efficiencies were very high. During 
events with high hydraulic loads, a high buffer capacity of the 
treatment system was observed. There were no observable 
increases in COD or NH4-N effluent concentrations measured 
during high hydraulic peak loads.
User feedback/appraisal
Quote from the owner of the site: “It is reassuring to know 
that only very few wear-parts are installed and required to 
guarantee an excellent performance despite our irregular 
operation.”
References
Canga, E., Dal Santo, S., Pressl, A., Borin, M., Langergraber, 
G. (2011). Comparison of nitrogen elimination rates of 
different constructed wetland designs. Water Science & 
Technology, 64(5), 1122–1129.
Langergraber, G. Pressl, A., Kretschmer, F., Weissenbacher, 
N. (2018). Small wastewater treatment plants in Austria 
– technologies, management and training of operators. 
Ecological Engineering, 120, 164–169.
Langergraber, G., Pressl, A., Haberl, R. (2014). Experiences 
from the full-scale implementation of a new 2-stage 
vertical flow constructed wetland design. Water Science & 
Technology, 69(2), 335–342.
Langergraber, G., Leroch, K., Pressl, A., Rohrhofer, R., 
Haberl, R. (2008). A two-stage subsurface vertical flow 
constructed wetland for high-rate nitrogen removal. Water 
Science & Technology, 57(12), 1881–1887.
Vymazal, J. (2013). The use of hybrid constructed wetlands 
for wastewater treatment with special attention to nitrogen 
removal: a review of a recent development. Water Research, 
47(14), 4795–4811.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 22 ===
Nature-Based Solutions for Wastewater Treatment  |  114
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
TYPE OF NATURE-BASED 
SOLUTION (NBS)
Vertical-flow treatment wetlands 
(VFTWs) 
CLIMATE/REGION
Northern Uganda, semi-arid
TREATMENT TYPE
Secondary treatment using 
VFTW 
COST
€78,000 
DATES OF OPERATION
1998 to the present
AREA/SCALE
1,100 m2 
40 kg BOD5/day
AUTHOR:
Markus Lechner 
EcoSan Club, Weitra, Austria 
Contact: Markus Lechner, markus.lechner@ecosan.at 
VERTICAL FLOW WETLAND FOR MATANY  
HOSPITAL, UGANDA
Project background
Matany Hospital was built in the 1970s to provide medical and health services to 
the population of the Karamoja region, an extremely remote, underdeveloped, 
and relatively insecure region of the Country. Karamoja is an arid/semi-arid 
region in Uganda’s northeast and has two rainy seasons and an intense hot and 
dry season from October to April. December and January are the driest months, 
typically with strong winds. 
Water at the hospital is provided by a borehole west of the hospital compound, 
and wastewater was collected and partly treated in a lagoon located approximately 
400 m to the northwest. During the dry season, people in the area were using 
the lagoon for watering their animals and sometimes even for drinking water 
collection with all the associated health risks. At the same time, the hospital 
administration was planning to reduce the dependence on transport for fruits 
from Mbale by establishing a fruit tree plantation, which was to be irrigated with 
treated effluents from the wastewater treatment plant.
The project was put in place to address these issues through treatment of 
wastewater from Matany Hospital, Bokora County, Moroto, Uganda, and the 
reuse of the treated wastewater for irrigation of trees. 
Basic conditions for the design included (1) the treatment system should consume 
as little energy as possible; (2) the effluent would be used for fertigation; (3) a 
reduction in the nutrient concentration is unnecessary; and (4) the effluent BOD5 
concentration shall reach values lower than 50 mg/L (which prevents groundwater 
pollution, reduction of decay potential, digestibility).
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 23 ===
Nature-Based Solutions for Wastewater Treatment  |  115
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
Owing to these basic conditions for the design, which were 
mainly low energy consumption, the only practical solution 
was a natural treatment system. To reduce the risk of contact 
with wastewater, a system without an open water surface 
was preferred. Therefore, a vertical-flow treatment wetland 
(VFTW) to treat the wastewater was designed. 
A VFTW is a planted filter bed that is drained at the bottom. 
Wastewater is poured or dosed onto the surface from 
above using a mechanical dosing system. The water flows 
vertically down through the filter matrix to the bottom of 
the basin where it is collected in a drainage pipe (https://
sswm.info/sanitation-systems/sanitation-technologies/
vertical-flow-treatment-wetland).
Direct application of the untreated wastewater for irrigation 
is not possible because of insufficient available (protected) 
land and the connected risk of infection by direct contact 
with untreated effluents.
Figure 1: The treatment wetland at completion 
(Markus Lechner, 1999)
Figure 2: The treatment wetland 2 years after completion 
(Markus Lechner, 2001)
Figure 3: Drawing of the built treatment wetland 
(Markus Lechner, 1999)
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 24 ===
Nature-Based Solutions for Wastewater Treatment  |  116
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
Technical summary
Summary table
SOURCE TYPE
Domestic wastewater
DESIGN
Inflow rate (m3/day)
50
Population equivalent (p.e.)
700 (60 g BOD5)
Area (m2)
1,100
Population equivalent area (m2/p.e.)
1.76
INFLUENT
Biochemical oxygen demand (BOD5) (mg/L)
750
Chemical oxygen demand (COD) (mg/L)
1,350
Total suspended solids (TSS) (mg/L)
750
EFFLUENT
BOD5 (mg/L)
5.2
COD (mg/L)
108
TSS (mg/L)
 Not available
Escherichia coli  
(colony-forming units (CFU)/100 mL)
2 × 102 to 3 × 102 (sampling period 2004–2006)
COST
Construction
€78,000 
Operation (annual)
Unknown
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 25 ===
Nature-Based Solutions for Wastewater Treatment  |  117
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
Design and construction
The dimensioning of the required surface area was based 
on the first-order k–C* areal model (Kadlec and Knight, 
1996). This has been proposed as being generally the most 
appropriate kinetic model for predicting outlet concentrations 
of pollutants displaying ﬁrst-order removal in treatment 
wetlands. The assumptions and calculations leading to the 
final chosen surface area of 1,100 m2 are given in the Annex.
The total surface area was divided into three vertical-flow (VF) 
beds of surface area 368 m2 each (16 m × 23 m). The distance 
between two VF beds is 3 m. A cross section of the VF filter 
is shown in Figure 4. The sealing should be a polyethylene 
or PVC plastic liner with a minimum thickness of 1 mm (to 
prevent rodents and roots from breaking through the liner). 
Beyond the sealing there should be 5 cm of sand. The margins 
of the beds are sloped approximately 1:1, depending on the 
actual situation. Figure 5 shows the site plan.
To reduce the amount of settleable solids in the inflow and 
to minimise the risk of clogging of the VF bed, a settling 
tank was designed. A three-chambered settling tank with 
a retention time of approximately 1 day was assumed. The 
necessary volume was therefore approximately 50 m3. 
Figure 4: Cross section of the vertical-flow filter bed 
(Hannes Laber and Markus Lechner, 1998)
Figure 5: Site plan (Markus Lechner, 1998)
Considering an amount of 30 g sludge per population 
equivalent (p.e.) and per day, with an average water content 
of 95%, a sludge removal interval of 3 months was assumed. 
With a water depth of 2 m and a retention time of 1 day, the 
required surface of the tank was 25 m2.
Type of influent/treatment
The source of influent was hospital wastewater.
The actual design size was 40 m3/day, corresponding to 
a water consumption of 50 L per day of 790 persons (220 
p.e. from toilets at the hospital, 440 p.e. from toilets for 
relatives, and 130 p.e. from toilets for staff and guests). 
A future extension to 1,140 p.e. was also planned but not 
realised. The organic load to the VF filters for the actual 
design was 30 kg BOD5/day. The design calculations are 
given in the Annex.
Treatment efficiency
The table below summarises the legal requirements as well 
as the measured effluent concentrations. The samples were 
taken six times between June 2004 and March 2006. The 
treatment performance is in line with the expectations and 
fulfills all relevant, strict legal requirements in Uganda. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 26 ===
Nature-Based Solutions for Wastewater Treatment  |  118
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
Operation and maintenance
An operation and maintenance (O&M) manual provides 
details on the necessary activities for the VFTW. It gives 
templates, explanations, and troubleshooting information 
for the maintenance staff. Matany Hospital has employees 
who are responsible for the wetland systems. Besides the 
regular maintenance works there are daily, weekly and 
monthly tasks which are outlined below. 
Daily:
● Temperature and humidity
	
- measure on top of the loading system 
● Water meter drinking water
	
- write down the meter reading 
● Wastewater counter
	
- write down the counter reading 
● Loading system
	
- check function
	
- check counter 
Ugandan discharge standards (National Environment Regulations, 1999) 
and measured effluent concentrations (Müllegger and Lechner, 2012)
PARAMETER
UNIT
UGANDAN 
REGULATION
MEASURED EFFLUENT CONCENTRATIONS
NUMBER OF 
SAMPLES
AVERAGE
STANDARD 
DEVIATION
COD
mg/L
100
6
86
48
BOD5
mg/L
50
4
20
14
NH4-N
mg/L
10
3
1.4
0.5
PO4-P
mg/L
10
5
7.8
1.9
SO4-S
mg/L
500
3
34.7
6.1
Turbidity
NTU
300
4
7.1
9.1
pH
—
6–8
5
7.1
0.7
EC
µS/cm
—
5
1,550
147
Temperature
°C
—
4
25.8
2.1
Weekly:
● Sewer line: check for clogging or damage 
● Manholes: check for damage 
● Inspection chambers: check for clogging, sediments 
and flow 
Monthly:
● Take inlet and outlet samples and analyse for BOD5, 
COD, and NH4-N
● Check inlet to treatment wetland for settleable solids
In addition to these regular tasks, the septic tank is emptied 
once a year, ensuring a well performing VFTW (Müllegger 
and Lechner, 2011).
Costs
Construction costs were €78,000 (1998). O&M costs were 
not monitored separately and are thus unknown.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 27 ===
Nature-Based Solutions for Wastewater Treatment  |  119
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
Co-benefits 
Ecological benefits
Treated wastewater is used for the irrigation of trees, which 
were planted to overcome issues with soil loss, degrading 
soil conditions, etc. The area shown in Figure 6 is irrigated 
with the treated wastewater.
Social benefits
The continued use of wastewater to irrigate fruit trees has 
created some jobs at Matany Hospital (irrigation, harvesting, 
etc.). 
Trade-offs
Every infrastructure improvement costs money, in particular 
in the long term as a result of O&M costs. 
Figure 6: Tree plantation
Lessons learned
Challenges and solutions
O&M of the plant works well because water is required for 
irrigation. As experience with other wastewater treatment 
plants has shown, without the co-benefit or irrigation as 
an incentive to keep the plant running, it is very probable 
that the plant would not be working any longer. The lack 
of enforcement of the strict legal standards and the general 
lack of environmental sensitivity does not motivate people 
to spend money on O&M.
References
Brix, H. (1994). Functions of macrophytes in treatment 
wetlands. Water Science and Technology 29(4), 71–78.
Kadlec, R. H., Knight, R. L. (1996). Treatment Wetlands. 
CRC Press, Boca Raton, FL, USA.
Lechner, M. (2000). Wastewater treatment for reuse. 
In: Proceedings of the 26th WEDC Conference, Dhaka, 
Bangladesh; https://wedc-knowledge.lboro.ac.uk/
resources/conference/26/Lechner.pdf (accessed 22 July 
2019).
Müllegger, E., Lechner, M. (2011). Constructed wetlands as 
part of EcoSan systems: 10 years of experiences in Uganda. 
In: Kantawanichkul, S. (ed.): IWA Specialist Group on Use 
of Macrophytes in Water Pollution Control, newsletter No. 
38 (June), pp. 23–30.
Müllegger, E., Lechner, M. (2012). Comparing the treatment 
efficiency of different wastewater treatment technologies 
in Uganda. Sustainable Sanitation Practice, No 12, 16–21.
National Environment Regulations (1999). Standards for 
Discharge of Effluent into Water or on Land. Statutory 
Instruments Supplement No.5/1999, Kampala, Uganda.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 28 ===
Nature-Based Solutions for Wastewater Treatment  |  120
CASE STUDIES
VERTICAL-FLOW TREATMENT WETLANDS
Annex
with 
Design parameters for the final layout and a potential extension  
(not completed)
A = area [m²]
Q = quantity of wastewater [m³/day]
k = first-order areal rate constant [m/day]
Ci = concentration of inlet [mg/L]
Co = concentration of outlet [mg/L]
C* = background concentration [mg/L]
The surface area was calculated for two different effluent 
qualities (BOD5):
A) cout = 50 mg/L BOD5 
B) cout = 100 mg/L BOD5 
The chosen design parameters were C*= 3 and k = 0.13 m/day 
(Brix, 1994). The required surface areas were calculated as
A) A = 1,063 m2,
B) A = 785 m2.
Using two values for the outflow concentration of TSS,
A) cout = 25 mg/L TSS,
B) cout = 50 mg/L TSS,
the following required surface areas were calculated:
A) A = 1059 m2,
B) A = 805 m2.
Assuming a required purification efficiency to 50 mg BOD5/L, 
the required surface area chosen was 1,100 m2, which is 
equivalent to 1.76 m2/p.e. (1 p.e. = 60 gBOD5/day and q = 
80 L/day).
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 29 ===
Nature-Based Solutions for Wastewater Treatment  |  121
FACTSHEET
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
Description
The French vertical-ﬂ ow treatment wetland (French VFTW) is a speciﬁ c conﬁ guration of the VFTW, 
consisting of two subsequent vertical stages with diﬀ erent ﬁ lter media. The speciﬁ c design and 
operation scheme for temperate climates – alternating feeding of three ﬁ rst and two second stage 
beds – allows a treatment of raw wastewater after passing a simple screen. In particular, the ﬁ rst 
stage for raw wastewater is often referred also as a French reed bed (FRB). Sludge accumulates and 
mineralises at the surface; the FRB freeboard allows an operation without removing the deposit 
layer (20 cm maximum) between 10 and 15 years. The second stage is usually a classical VF, as seen 
in France, but it can be substituted by other wetland stages to respect context-speciﬁ c water quality 
regulations (e.g., horizontal-ﬂ ow (HF) for denitriﬁ cation). In recent years, an optimised design for 
tropical regions has been developed.
1 - Inlet
2 - Feeding system
3 - Porous media
4 - Drainage system
5 - Original soil
6 - Plants
7 - Sludge layer
8 - Waterproof liner
9 - Regulation manhole
10 - Vertical ﬂ ow second stage
11 - Outlet 
AUTHORS
Katharina Tondera, INRAE, REVERSAAL, F-69625 Villeurbanne, France
Contact: katharina.tondera@inrae.fr
Anacleto Rizzo, Iridra Srl, Via La Marmora 51, 50121 Florence, Italy 
Pascal Molle, INRAE, REVERSAAL, F-69625 Villeurbanne, France 
FRENCH VERTICAL-FLOW 
TREATMENT WETLANDS
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 30 ===
Nature-Based Solutions for Wastewater Treatment  |  122
FACTSHEET
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
Compatibilities with 
Other NBSs
Primary treatment that can be combined with any kind 
of treatment wetland system according to outlet quality 
targeted.
Co-benefits
High
Water 
reuse
Biosolids
Medium
Biodiversity 
(fauna)
Biomass 
production
Low
Biodiversity 
(ﬂ ora)
Carbon 
sequestration
Aesthetic 
value
Recreation
Storm peak 
mitigation
Case Studies
In this publication
● French vertical-ﬂ ow treatment wetland in Orhei
Municipality, Moldova
● Challex treatment wetland: French system treatment
wetlands for domestic wastewater and storm waters
● Taupinière treatment wetland: unsaturated/saturated
French system treatment wetlands for domestic 
wastewater in a tropical area
Advantages
Disadvantages
● Simple sludge management, feeding with raw
wastewater (minimization of operation and 
maintenance costs)
● Operation in separate and combined sewer systems
possible
● Stable against load variations
● No speciﬁ c hazard of mosquito breeding, no odour
● Lower risk of clogging than HF
● Low energy usage possible (feeding by gravity)
● Reuse potential at building scale (toilet ﬂ ushing,
irrigation)
● Aﬀ ordable and energy suﬃ  cient sludge treatment
● High-quality end-product with more options for
reuse
● Possibilities of nutrient reuse
● Feeding system needs either mechanical (siphons)
or electromechanical (pumps) component
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 31 ===
Nature-Based Solutions for Wastewater Treatment  |  123
FACTSHEET
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
Operation and 
Maintenance
NBS Technical Details
Regular
● Twice a week: checking the batch feeding systems
for proper operation and ﬁ lter alternation
● Regular cleaning of coarse screening 
● Once a month: weed control
● Once a year: checking the organic deposit height
and harvesting the reeds
● Plant maintenance frequency in tropical climates
can be higher
Extraordinary
● First growing season: weed harvesting
● Removal of deposit layer at least  every 10–15 years
Troubleshooting
● First stage clogging: if continuous hydraulic
overloads arrive on the ﬁ lters
Type of inﬂ uent
● Raw domestic wastewater 
Treatment efﬁ ciency
● COD  
 
>90%
● BOD5  
 
~93%
● TN 
 
 
20–60%
● NH4-N 
 
 60–90%
● TP 
 
 
10–22%
● TSS 
 
 
>90%
Requirements
● Net area requirements: 2 m2 per capita
● Electricity needs: can be operated by gravity ﬂ ow,
otherwise energy for pumps required
● Other:
- For temperate climates: intermittent feeding
of three ﬁ rst-stage beds (3.5 days feeding, 7 days 
resting) and two second-stage beds (3.5 days 
feeding, 3.5 days resting)
- For tropical climates, only two beds in ﬁ rst-stage
required (3.5 days feeding, 3.5 days resting)
Design criteria
● First stage – FRB: ≥30 cm ﬁ lter layer (gravel, 2–6
mm), 10–20 cm transition layer of (gravel, 5–15 
mm), 20–30 cm drainage layer (gravel, 20–60 mm)
● Second stage–VF: ≥30 cm ﬁ lter layer (sand, 0–4
mm), 10–20 cm transition layer of (gravel, 4–10 
mm), 20–30 cm drainage layer (gravel, 20–60 mm)
● HLR: up to 1.8 m3/m2/day with stormwater (dry
weather HLR 0.37 m3/m2/day) – per square metre of 
bed in operation
● OLR: 350 g COD/m2/day – per square metre of bed
in operation – ﬁ rst stage
● TSS: 150 g/m2/day – per square metre of bed in
operation – ﬁ rst stage
Literature
Dotro, G., Langergraber, G., Molle, P., Nivala, J., 
Puigagut, J., Stein, O.R., von Sperling, M. (2017). 
Treatment wetlands. Biological Wastewater Treatment 
Series, Volume 7, IWA Publishing, London, UK, 172 pp.
Molle, P., Lombard Latune, R., Riegel, C., Lacombe, 
G., Esser, D., Mangeot, L. (2015). French vertical-ﬂ ow 
constructed wetland design: adaptations for tropical 
climates. Water Science & Technology, 71(10), 
1516–1523.
Morvannou, A., Forquet, N., Michel, S., Troesch, S., 
Molle, P. (2015). Treatment performances of French 
constructed wetlands: results from a database collected 
over the last 30 years. Water Science & Technology, 
71(9), 1333–1339.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 32 ===
Nature-Based Solutions for Wastewater Treatment  |  124
FACTSHEET
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
NBS Technical Details
Commonly implemented 
conﬁ gurations
● FRB – VF (French scheme – two stages)
● FRB – HF
● FRB – HF – Free Water Surface Treatment Wetland
(FWS-TW)
Climatic conditions
● Conﬁ gurations optimised for temperate as well as
for tropical climates
Literature
Paing, J., Guilbert, A., Gagnon, V., Chazarenc, F. (2015). 
Eﬀ ect of climate, wastewater composition, loading 
rates, system age and design on performances of French 
vertical ﬂ ow constructed wetlands: a survey based on 
169 full scale systems. Ecological Engineering, 80, 
46–52.
Rizzo, A., Bresciani, R., Martinuzzi, N., Masi, F., 
(2018). French reed bed as a solution to minimize 
the operational and maintenance costs of wastewater 
treatment from a small settlement: an Italian example. 
Water, 10(2), 156.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 33 ===
Nature-Based Solutions for Wastewater Treatment  |  125
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
FRENCH VERTICAL-FLOW TREATMENT WETLAND  
IN ORHEI MUNICIPALITY, MOLDOVA
TYPE OF NATURE-BASED 
SOLUTION (NBS)
French vertical-flow treatment 
wetlands (French VFTWs)
LOCATION
Orhei, Moldova
TREATMENT TYPE
Primary and secondary 
treatment using French reed 
beds (FRBs) and VFTWs
COST
€3.4 million (2013)
DATES OF OPERATION
2013 to the present
AREA/SCALE
5 hectares (gross)
AUTHORS:
Fabio Masi, Anacleto Rizzo, Ricardo Bresciani 
IRIDRA Srl, via Alfonso La Mamora 51, Florence, Italy 
Contact: Anacleto Rizzo, rizzo@iridra.com
Project background
The city of Orhei was equipped with an old wastewater treatment plant (WWTP), a 
high-rate percolating filter, which proved to be very expensive, especially because 
of its location on top of a hill where the city wastewater had to be pumped. It was 
no longer sufficiently effective for treating the whole city. For this reason, the 
Moldovian government, under a World Bank funding programme and a related 
feasibility study, decided to replace it with a French vertical-flow treatment 
wetland (French VFTW). World Bank consultants compared treatment wetlands 
(TWs) with other technologies (activated sludge, sequencing batch reactors, and 
percolating filters) and a French VFTW was chosen to minimise the operational 
costs according to the maximum affordable water tariff in the local economic 
situation.
The design of the Orhei French VFTW and the supervision of the construction were 
promoted and funded by the World Bank, and implemented by an international 
joint venture composed of Posch & Partners (Austria), SWS Consulting, Iridra, 
and Hydea (Italy). The realization of the plant was jointly funded by the European 
Union, the Moldovian Environmental Ministry, and the World Bank. Construction 
of the system was tendered by the Project Implementation Unit and assigned to 
the German Joint-Venture Heilit – BioPlanta. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 34 ===
Nature-Based Solutions for Wastewater Treatment  |  126
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
Figure 2: Orhei French VFTW WWTP, including (right) an aerial view
Figure 1: Orhei French VFTW WWTP localization, 47° 22′ 15.85″ N, 28° 46′ 49.47″ E
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 35 ===
Nature-Based Solutions for Wastewater Treatment  |  127
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
Technical summary
Summary table
SOURCE TYPE
Domestic, small industries (e.g. fruit juice factory)
DESIGN
Inflow rate (L/s)
Current: mean 1,000 m
3/d; peak 1,900 m
3/d  
(monitored data 2013-2015)
Future: 2,100-2,700 m
3/d (design value)
Population equivalent (p.e.)
up to 20,000 p.e. (design value)
Area (m2)
First stage French Reed Bed (FRB): 17,956 m2
Second stage vertical flow: 16,992 m2
Total: 34,948 m2 
Population equivalent area (m2/p.e.)
First stage French Reed Bed (FRB): 0.90 m2/p.e. (design value)
Second stage vertical flow: 0.85 m2 (design value)
Total: 1.75 m2/p.e. (design value)
INFLUENT
Biochemical oxygen demand (BOD5) (mg/L) 
106 (mean – monitored data)
Chemical oxygen demand (COD) (mg/L)
222 (mean – monitored data)
Total suspended solids (TSS) (mg/L)
583 (mean – monitored data)
Ammonia Nitrogen (NH4-N) (mg/L)
47 (mean – monitored data)
Escherichia coli  
(colony-forming units (CFU)/100 mL)
106 (design value)
EFFLUENT
BOD5 (mg/L) 
15 (mean – monitored data)
COD (mg/L)
32 (mean – monitored data)
TSS (mg/L)
23 (mean – monitored data)
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 36 ===
Nature-Based Solutions for Wastewater Treatment  |  128
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
EFFLUENT (cont)
NH4-N (mg/L)
16 (mean – monitored data)
Escherichia coli  (CFU/100 mL)
< 5 × 103 (design value)
COST
Construction
€3,387,000.00
Operation (annual)
€85,000.00
Design and construction
The Orhei TW occupies a gross area of 50,000 m2, and is 
designed using French system principles, i.e. it is composed of 
two stages: a first stage with French reed beds (FRBs) fed with 
raw wastewater, designed for high removal of total TSS, COD, 
and ammonia; and a second stage with VFTW, to refine the 
treatment and to complete the nitrification (Figure 3). Four 
two-stage treatment lines working in parallel are present, 
with an FRB and vertical-flow area for each line equal to 
4,489 m2 and 4,248 m2, respectively. The only pretreatment 
is a grit removal stage, and classic primary treatment such as 
septic or Imhoff tanks have been avoided in accordance with 
the ‘French system’ guidelines and concept. The pretreated 
wastewater is sent to two equalization tanks of 1,200 m3 with 
an intermediate pumping station. The aim of the equalization 
tanks is to better distribute the daily and seasonal peaks, 
especially those due to industrial peaks. The equalization 
tanks are equipped with mixers and aerators, for limited 
pre-aeration, and with four centrifugal submersible pumps, 
to independently feed the FRB first stage of each line. Four 
pumping stations feed the second-stage vertical-flow beds 
with the effluent from the first-stage FRBs; each pumping 
station contains four centrifugal submersible pumps, to 
alternatively feed each vertical-flow sector. A chlorination 
stage with sodium hypochlorite has been installed for 
emergency disinfection. A final pumping system discharges 
the treated wastewater into a tributary of the Raut River.
Type of influent/treatment
The French VFTW is designed to serve the population of the 
Orhei Municipality, which counts 33,300 inhabitants and 
some small industries (e.g. a fruit juice factory). The French 
VFTW was designed to treat a hydraulic load of 2,100–2,700 
m3/day and an organic load up to 1,200 kg BOD5/day, i.e. 
up to 20,000 p.e. During the sampling campaign (from 
November 2013 to March 2015), work to connect all the Orhei 
population to the French VFTW WWTP had not finished 
and the received flow rate was lower than design values, 
with an average hydraulic load of 1,014 ± 275 m3/day and a 
peak value up to 1,926 m3/day.
According to Moldovian law, the treatment system must 
respect the following limit for discharge: TSS < 35 mg/L, 
COD < 125 mg/L, BOD5 < 25 mg/L. Since the water body 
into which the system discharges is not classified as being 
sensitive to eutrophication, there are no limits for discharge 
regarding nitrogen parameters. Nevertheless, the Orhei 
French VFTW was also designed to significantly reduce the 
ammonium load to the receiving water body.
Treatment efficiency
The first-stage FRBs were highly effective in removing 
suspended solids, COD, and BOD5 (89%, 73%, and 73%, 
respectively, based on average values), allowing the required 
wastewater quality standard to be met almost all year. 
Moreover, a non-negligible contribution of the second-stage 
vertical-flow beds (63%, 44%, and 42%, for suspended solids, 
COD, and BOD5, respectively, based on average values) was 
observed. With regards to ammonium removal, first-stage 
FRBs provided an acceptable removal efficiency (32%, based 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 37 ===
Nature-Based Solutions for Wastewater Treatment  |  129
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
Figure 3: Schematic representation of Orhei French VFTW WWTP
on mean values), while the second-stage vertical-flow beds 
resulted in an important step for ammonia removal with a 
high average nitrification rate of 44%. Further, the Orhei 
French VFTW was able to meet the effluent water quality 
standards under very low temperatures (the minimum 
registered air temperature during the monitoring campaign 
was −27°C), showing constant efficient removal of TSS, COD, 
and BOD5 independent of the different seasons and only a 
partly inhibited nitrification in winter.
Operation and maintenance
All the operation and maintenance work is done by unskilled 
personnel and can be categorised into two types: regular and 
extraordinary maintenance.
Regular maintenance work aims to keep the project facilities 
functioning effectively.
Major regular maintenance work includes the following:
• inspection of concrete structures;
• painting and greasing of steel structures;
• grading and repairing of the roads;
• checking engine oil levels and lubricants;
• checking electrical protection and insulation;
• checking embankments for erosion and scour damage;
• visual inspection for any weed, plant health, or pest
problems.
Special maintenance should be performed whenever any 
facility is damaged.
Costs
Capital expenditure was €3,387,156.13 and included the 
following items:
● earthmoving;
● TW construction (filling media, liner, geotextile, plants);
● primary treatment unit;
● equalization tank and main pumping station;
● chlorination tank;
● second-stage pumping stations;
● pipeworks;
● buildings;
● out-fall pumping station;
● out-fall pipe;
● road tracks, parking lots and landscaping;
● fences and gate;
● electrical works.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 38 ===
Nature-Based Solutions for Wastewater Treatment  |  130
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
Operating expenditure is estimated at €85,000 per year and 
includes the following items:
● energy consumption (about €30,000/year);
● personnel (about €30,000/year);
● additional operation, monitoring and maintenance
(sampling, reed and green maintenance, etc.—about 
€25,000).
The realization of the plant was jointly funded by the 
European Union, the Moldovian Environmental Ministry, 
and the World Bank.
Co-benefits 
The Orhei French VFTW was not designed to be multipurpose 
and it was included as a case study in this publication to 
show how an NBS can be successfully implemented at a 
medium to large scale. On the other hand, several co-benefits 
can be achieved, including elements bridging the water–
energy–food nexus. Moreover, the medium to large scale 
of the Orhei French VFTW makes these co-benefits of high 
potential impact.
Social benefits
The subsurface stages of the Orhei French VFTW are planted 
with Phragmites australis. The annual harvested reed 
biomass is significant and can be estimated at about 70 tons 
per year (2 kg/m2; see Avellan et al., 2019). This residue could 
be valorised in terms of biogas production, entering into the 
water–energy nexus. In terms of high-heating value, the 
harvested biomass has an energy value of 1,260 GJ per year 
(18 MJ/kg; see Avellan et al., 2019). Several products, such 
as those shown in Figure 4, can be obtained by harvesting 
and processing the reed’s biomass.
The Orhei French VFTW follows the classical French system, 
i.e. first-stage FRB for raw wastewater and second-stage 
vertical-flow. This system discharges a nitrified effluent, i.e. 
a water rich in nutrients (nitrates and phosphorus) suitable 
for fertigation. The high nitrification stage already developed 
by the first FRB stage (Millot et al., 2016) makes reliable the 
use of a more compact solution. Indeed, only the single FRB 
stage can be adopted if the WWTP is coupled with fertigation 
reuse (Masi et al., 2018). In the case of using only the first 
FRB stage followed by fertigation, care must be given to local 
legislation in terms of required pathogen content in reused 
treated wastewater; in this case, it is suggested to reuse 
treated wastewater to fertigate inedible crops or biomass 
(e.g. short rotation plantation) for energy purposes.
Trade-offs
Since the Orhei French VFTW was designed with only water 
quality purposes in mind, no trade-offs were necessary. 
Considering the two identified potential co-benefits, nutrient 
recovery and energy recovery from biomass, the following 
potential trade-offs could arise:
● higher investment costs to locate the treatment system
in proximity of the reuse site (e.g. crops to be fertigated 
or anaerobic digester) but on a land with higher value;
● higher investment costs and/or land occupation to meet
local disinfection standards for reuse, which could 
differ in function of different reuse types (e.g. processed 
or non-processed food).
Figure 4: Example of different products that can be obtained from the 
processes of harvested reed-bed biomass
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 39 ===
Nature-Based Solutions for Wastewater Treatment  |  131
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
Lessons learned
Challenges and solutions
Challenge/solution 1: minimization of operational 
and maintenance costs for wastewater treatment in 
developing countries
A French VFTW treatment technology was chosen to 
minimise the operational costs with the maximum affordable 
water tariff in the local economic situation, because the 
World Bank consultants compared TWs with other common 
systems (activated sludge plants, sequencing batch reactors, 
and percolating filters). To minimise the operational and 
maintenance costs, the so-called “French system” was chosen 
to avoid the yearly cost of classic primary treatment (septic 
or Imhoff tanks) and the consequent management of the 
primary sludge (Rizzo et al., 2018).
Challenge/solution 2: perceived maximum size for 
NBS systems
The major current limitation for the applications of TWs for 
treatment of domestic wastewater from medium and large 
towns relates to some general thoughts on the perceived 
maximum size. As a matter of fact, TWs are indicated in 
many guidelines as being one of the best choices for small- 
and medium-sized communities. However, theoretically, 
there are no upper size limits for their application for both 
secondary and tertiary treatment, except the availability 
of land and its cost. The Orhei TW confirms that there are 
no upper limits for the application of wetland systems for 
municipal wastewater treatment when land is available at an 
affordable cost. A properly planned, decentralised approach 
could also bring the adoption of NBSs for large size cities. 
This could minimise the realization, especially the operation 
and maintenance costs, for grey infrastructure such as sewer 
systems, as well as creating functional green spaces in several 
parts of the urban frame. 
Challenge/solution 3: cold temperature
Another general thought about the main problems associated 
with TWs is the perception of unsuitability for cold climates. 
The Orhei TW confirms that French VFTW do not provide 
a decrease in performance under a cold climate for TSS, 
COD, and BOD5 removal. Proper technical solutions (e.g. 
insulation) can be adopted if high nitrification is required 
during cold seasons. For more details on the efficiencies of 
FRB in cold climates, see Proust-Boucle et al. (2015).
User feedback/appraisal
There was high satisfaction from the Water Utility (Apa 
Canal) about the low operational and maintenance costs 
of the WWTP and its performances throughout the year. 
References
Avellán, T. and Gremillion, P. (2019). Constructed wetlands 
for resource recovery in developing countries. Renewable 
and Sustainable Energy Reviews, 99, 42-57.
Masi, F., Bresciani, R., Martinuzzi, N., Cigarini, G. and 
Rizzo, A. (2017). Large scale application of French reed beds: 
municipal wastewater treatment for a 20,000 inhabitants 
town in Moldova. Water Science and Technology, 76(1), 
68–78.
Masi, F., Rizzo, A. and Regelsberger, M. (2018). The role of 
constructed wetlands in a new circular economy, resource 
oriented, and ecosystem services paradigm. Journal of 
Environmental Management, 216, 275–284.
Millot, Y., Troesch, S., Esser, D., Molle, P., Morvannou, A., 
Gourdon, R. and Rousseau, D.P. (2016). Effects of design 
and operational parameters on ammonium removal by 
single-stage French vertical flow filters treating raw domestic 
wastewater. Ecological Engineering, 97, 516–523.
Prost-Boucle, S., Garcia, O. and Molle, P. A. (2015). French 
vertical-flow constructed wetlands in mountain areas: how 
do cold temperatures impact performances? Water Science 
and Technology, 71(8), 1219–1228.
Rizzo, A., Bresciani, R., Martinuzzi, N. and Masi, F., (2018). 
French reed bed as a solution to minimize the operational 
and maintenance costs of wastewater treatment from a small 
settlement: an Italian example. Water, 10(2), 156.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 40 ===
Nature-Based Solutions for Wastewater Treatment  |  132
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
CHALLEX TREATMENT WETLAND: FRENCH 
SYSTEM TREATMENT WETLANDS FOR DOMESTIC 
WASTEWATER AND STORMWATER
TYPE OF NATURE-BASED 
SOLUTION (NBS)
French vertical-flow treatment 
wetlands (French VFTWs)
LOCATION
Challex, Ain, France
TREATMENT TYPE
French VFTWs providing primary 
and secondary treatment
COST
Construction cost: €1,847,500 
Operational costs: €5–10 per year 
and per person equivalent (p.e.)
DATES OF OPERATION
2010 to the present 
AREA/SCALE
First stage: 2,580 m2
Second stage: 1,425 m2
Total surface: 4,000 m2
Capacity: 2,000 p.e.
AUTHORS:
Ania Morvannou, Pascal Molle 
INRAE, REVERSAAL, F-69625 Villeurbanne, France 
Contact: Pascal Molle, pascal.molle@inrae.fr 
Project background
French vertical-flow treatment wetlands (French VFTWs) for domestic wastewater 
treatment are well developed in France (more than 5,000 treatment plants to 
date) and allow advanced carbon treatment and nitrification (average outlet 
concentrations and removal efficiencies: 74 mg/L (87%), 17 mg/L (93%), and 11 
mg/L (84%) for chemical oxygen demand (COD), total suspended solids (TSS), and 
total Kjeldahl nitrogen (TKN), respectively (Morvannou et al., 2015)). Although 
initially designed for separate wastewater sewers, the work carried out by Molle 
et al. (2005) showed the robustness of this type of system for accepting significant 
hydraulic overloads in rainy weather. French guidelines exist that allow the design 
of systems to accept storm events (Molle et al., 2006); however, the hydraulic limits 
were not well defined, thus making it difficult to implement optimised design. 
The Challex wastewater treatment plant (WWTP), which is situated in the Rhône-
Alpes region of France, alongside the Rhône river, was commissioned in April 
2010 and designed specifically to treat wastewater from a combined sewer covering 
a 60-hectare domestic catchment area. The objective was to treat wet and dry 
weather flow in the same unit, and the plant was built by the company SCIRPE. 
Research work was carried out by INRAE (formerly Irstea), specifically during the 
PhD research of Luis Arias in 2013. This research sought to reliably characterise 
long-term filter hydraulics, precise rain event acceptance limits, and to define the 
design rules for wet and dry weather treatment in the French wetland system. For 
research purposes, the design was developed to change the operational parameters 
(flow distribution, alternation, ponding level, etc.), as well to implement online 
probes at different locations for hydraulic and performance monitoring. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 41 ===
Nature-Based Solutions for Wastewater Treatment  |  133
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
Technical summary
Summary table
SOURCE TYPE
Domestic wastewater and stormwater 
DESIGN
Inflow rate (m3/day)
301
Population equivalent (p.e.)
2,000
Area (m2)
4,000
Population equivalent area (m2/p.e.)
2
INFLUENT
Biochemical oxygen demand (BOD5) (mg/L)
317
Chemical oxygen demand (COD) (mg/L)
797
Total suspended solids (TSS) (mg/L)
397
Total Kjeldahl nitrogen (TKN) (mg/L)
80
EFFLUENT
BOD5 (mg/L)
12
COD (mg/L)
30
TSS (mg/L)
4.3
TKN (mg/L)
7
COST
Construction
Total: €1,847,500; €923.75 per capita
Operation (annual)
€5–10 per capita per year
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 42 ===
Nature-Based Solutions for Wastewater Treatment  |  134
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
Figure 1: The Challex French vertical-flow treatment wetlands (46° 10′ 31.7″ N, 5° 59′ 2.9″ E)
Design and construction
Designed for a total surface area of 2 m2 per person equivalent 
(p.e.), the WWTP is composed of two VFTW, as recommended 
by French guidelines (Molle et al., 2005). The first stage is 
composed of three parallel cells (861 m2 each) and receives 
raw wastewater (sludge and wastewater treatment) while 
the second stage is composed of two parallel cells (712.5 
m2 each). All filters are 0.8 m deep. They are composed 
of different layers of gravel material (first stage) or sand 
and gravel (second stage) with grain size increasing from 
top to bottom. The filters are lined with an impermeable 
membrane (geomembrane). Drainage/aeration pipes are in 
place to promote aeration from the bottom of the filter. The 
difference with the classical French system is the adaptation 
of the design to accept storm events. 
Firstly, a flow splitter is installed at the inlet of the treatment 
plant. For hourly flow rates lower than 8-fold the nominal 
dry weather flow (100 m3/h), the wastewater passes through 
the usual screening (10 mm) and distribution system (batch 
feeding system and distribution pipes). For flow rates 
higher than 8-fold the nominal dry weather flow and up to 
3600 m3/h, excess wastewater overflows to the rainwater 
distribution system. After passing through a screener 
(100 mm and 40 mm) and a grit chamber, the wastewater 
goes through a channel on one side of the first stage and 
overflows onto the filter in operation without homogeneous 
distribution. For flows higher than 3600 m3/h, the plant is 
protected from these extreme storm events by a combined 
sewer overflow upstream from the treatment plant.
Secondly, an increased freeboard (this is the vertical distance 
between the topographic surface and free water surface on 
the filter) is implemented to allow excessive water ponding 
on the top of the first stage filters. The first stage organic 
deposit layer being the hydraulic limitation (Molle, 2014), 
during extreme events, the first stage is used as a storing 
basin to smooth the flow over time and ensure treatment by 
the filters. The freeboard can be adjusted between 50 and 
70 cm above the filter’s surface. The freeboard is adjusted 
at the opposite site of the filter by an overflow structure, to 
protect filters from excessive ponding periods. In this way, 
stormwater is subjected to sedimentation. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 43 ===
Nature-Based Solutions for Wastewater Treatment  |  135
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
Finally, filter alternation between feeding and resting periods 
is not only made by time (3.5/7 days for the first stage and 
3.5/3.5 days for the second stage), but also according to 
the cumulated hydraulic load during feeding periods. If the 
water flow passes through the normal distribution system 
and produces a cumulated hydraulic load of 1.8 m during a 
feeding period, the filters automatically alternate to favour 
re-oxygenation of the filter.
Type of influent/treatment
The French VFTW receives domestic wastewaters from a 
2,000 p.e., and stormwater is collected from the impervious 
areas drained by the combined sewer system (total length of 
14 km). The annual average rainfall is about 820 mm. Winter 
is the most hydraulically charged period of the year, with 
frequent heavy precipitations (up to 40 mm/day) reaching 
inlet volumes of 5,500 m3 per day in the treatment plant 
(18-fold the nominal dry weather flow).
Inflow pollutants are high in particulate matter. The main 
carbon content is in particulate form, possibly owing to the 
high slope and the short-distance sewer system of Challex 
village. The NH4-N/NK ratio is slightly lower than regular 
values for small communities in France (about 0.74). 
COD/BOD5 ratios show that the wastewater is perfectly 
biodegradable.
Figure 2: Schematic illustration of the Challex treatment plant
Treatment efficiency
Monitoring demonstrated that even on high hydraulic loads 
up to 2.26 m/day (6.5 times the nominal load), the entire 
system did not show any treatment problems. Suspended 
solids and COD removal efficiencies were similar whatever 
the hydraulic load, despite the high pollutant load variations 
produced by storm events. This demonstrates the capacity 
of the system to treat a wide range of hydraulic loads. Total 
Kjeldahl nitrogen (TKN) removal was more sensitive to 
hydraulic load. TKN removal performances varied during 
rainfall events. WWTP removal rates were 98%, 93%, and 
91% for TSS, COD, and TKN, respectively. The buffering effect 
of the filter can explain these high removal rates. Efficiency 
levels of the first and second stages were comparable to 
those observed in more than 80 different French systems.
Outlet concentrations of COD and TSS were always lower 
than 30 mg/L and 4.3 mg/L, respectively. These stable 
treatment performances highlight the robustness of the 
plant in response to overloads. For TKN, the WWTP can then 
always reduce TKN concentrations to lower than 7.4 mg/L at 
the outlet. This demonstrates the robustness of the treatment 
plant for TKN removal.
During the two and a half years of continuous hydraulic 
monitoring, the WWTP received a hydraulic overload on 
50% of the days. The maximum hydraulic load applied to 
the filter in operation was 5.32 m/day, while less than 1% of 
observed events were 10 times over the nominal hydraulic 
load (3.48 m/day). The French VFTW therefore appears to 
be robust during storm events. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 44 ===
Nature-Based Solutions for Wastewater Treatment  |  136
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
Operation and maintenance
In small communities of up to 2,000 people equivalents, a 
French VFTW is a popular solution as it requires no energy 
(when slope is high enough) and little maintenance. This 
low requirement for needs and costs makes French VFTW 
attractive to small communities in France, where only the 
investment costs are subsidised. 
Operation tasks are linked to a visit twice a week for 
treatment system inspection and control (cleaning the rain 
weather system screener, controlling the screening and 
batch feeding system, controlling the perfect alternation 
of filters, etc.). Once a year, plants (Phragmites australis) 
need to be harvested and once every 10–15 years the organic 
deposit layer needs to be removed to be used in agriculture 
by land application. 
Costs
The WWTP costs included earthworks, materials, equipment, 
automation and the Scada system, site layout, and filter 
stabilization, as well as treatment performance control. The 
total cost was €1,847,500.
The operational costs are €5–10 per capita per year.  
Co-benefits 
Ecological benefits
Usually, French VFTW used for domestic wastewater 
treatment do not involve a large enough surface area to 
increase biodiversity. Nevertheless, they can become an 
alternative habitat for native fauna. The main ecological role 
of the Challex treatment plant is its robustness in treatment 
performance, thereby avoiding untreated overflow during 
rain events. The ecological benefit is thus the plant’s positive 
impact on water body quality. 
Social benefits
A French VFTW like Challex is simple enough to operate to 
allow small communities to maintain it by themselves. The 
plant also became part of the walkway of Challex residents. 
Lessons learned
Challenges and solutions
The analyses demonstrate that even with high hydraulic 
loads, the French VFTW did not show any problems. 
Efficiency levels of the first and second stages were 
comparable to those observed in more than 400 different 
French systems (Morvannou et al., 2015). Consequently, 
marginal adaptations in the design of the French VFTW 
(i.e. implementing a higher freeboard and a rain water 
feeding channel) can guarantee high aerobic performance. 
It also allows the avoidance of high investment costs to 
transform combined sewers to separate sewers, which could 
be problematic in some contexts. 
Designing such a system requires knowledge of sewer 
characteristics and its dynamic response to rain events. 
The study of the Challex French VFTW determined the 
ponding time limits to ensure enough passive aeration of 
the porous media and to avoid clogging and performance 
decrease. The proposed ponding time limitations are a 
maximal cumulative daily ponding time of 15.5 h, as well 
as a maximal consecutive ponding time of 7 h. Thus, the 
filter surface and the freeboard may require simulation of 
the hydraulics of the filters. Arias et al. (2014) proposed a 
simplified model to simulate flows and ponding that can be 
used for such design. 
Designers need to understand the difference between the 
impacts of stormwater and groundwater as well as snowmelt 
on the system. Stormwater can arrive at the treatment plant 
within a short period (from hours to 1–2 days according to 
the watershed), whereas water from a high water table or 
snow melt can last for months. Groundwater or snowmelt 
will impact the filter’s functionality and can lead to clogging, 
and thus needs to be taken into account in the “dry weather” 
design with a limit of 0.7 m/day on the filter in operation. 
Local parameters that will influence the design for stormwater 
are related to the imperviousness of the watershed as well 
as climatic conditions. Variations in watershed slope or rain 
periods may lead to increased stormwater flow rates, thus 
increasing the ponding time on the filter. To overcome these 
challenges, a local design study is vital, and the following 
adaptation can be implemented on the basis of the French 
context: 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 45 ===
Nature-Based Solutions for Wastewater Treatment  |  137
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
● for climates with less frequent but more intense rainfall
events, design adaptation can be as little as 
implementing a freeboard of 0.7 m on the first-stage 
filters while maintaining the filter surface of 1.2 m²/p.e. 
up to  
1.5 m²/p.e. at the first stage and 0.8 up to 1 m²/p.e. at 
the second stage;
● for climates with more frequent but less intense rainfall
events, design adaptation must focus on 
implementation of a 0.7 m freeboard on the first-stage 
filters and a filter surface of 1.5 m²/p.e. at the first stage 
and 1 m²/p.e. at the second stage.
References
Arias, L. (2013). Vertical-flow constructed wetlands for the 
treatment of wastewater and stormwater from combined 
sewer systems. PhD thesis. INSA Lyon/Irstea, Lyon, France. 
233 pp. https://www.theses.fr/2013ISAL0102.
Arias, L., Bertrand-Krajewski, J.-L., Molle, P. (2014). 
Simplified hydraulic model of French vertical-flow 
constructed wetlands. Water Science and Technology, 
70(5), 909–916.
Molle, P., Liénard, A., Boutin, C., Merlin, G., Iwema, A. 
(2005). How to treat raw sewage with constructed wetlands: 
an overview of the French systems. Water Science and 
Technology, 51(9), 11–21.
Molle, P., Liénard, A., Grasmick, A., Iwema, A. (2006). Effect 
of reeds and feeding operations on hydraulic behaviour of 
vertical flow constructed wetlands under hydraulic overloads. 
Water Research, 40(3), 606–612.
Morvannou, A., Forquet, N., Michel, S., Troesch, S., Molle, 
P. (2015). Treatment performances of French constructed 
wetlands: results from a database collected over the last 30 
years. Water Science and Technology, 71(9), 1333–1339.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 46 ===
Nature-Based Solutions for Wastewater Treatment  |  138
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
TAUPINIÈRE TREATMENT WETLAND:  
UNSATURATED/SATURATED FRENCH SYSTEM 
TREATMENT WETLANDS FOR DOMESTIC 
WASTEWATER IN A TROPICAL AREA
TYPE OF NATURE-BASED 
SOLUTION (NBS)
French vertical-flow treatment 
wetlands (French VFTWs) and 
simplified trickling filter (TF)
LOCATION
Taupinière, Le Diamant,  
Martinique Island, France
TREATMENT TYPE
Primary and secondary 
treatment using a tropical 
design of unsaturated/saturated 
French VFTWs followed by a 
TF
COST
€1,370,000; €1,522 per capita
DATES OF OPERATION
2014 to the present
AREA/SCALE
First stage: 720 m²
Second stage (trickling filter): 
116 m2
Capacity: 900 population 
equivalents (p.e.)
AUTHORS:
Rémi Lombard-Latune, Pascal Molle 
INRAE, REVERSAAL, F-69625 Villeurbanne, France 
Contact: Pascal Molle, pascal.molle@inrae.fr 
Project background
Sanitation in most tropical islands, especially in small municipalities and rural 
areas, deals with many of the same issues: high population growth, limited 
capacity and skilled workforce, lack of financial resources and sludge management 
solutions, as well as highly variable weather brought on by tropical rain patterns. 
In this context, the French vertical-flow treatment wetland (French VFTW) fed 
with raw wastewater (Molle et al., 2005; Dotro et al., 2017) offers guarantees for 
water treatment as well as a simple solution for sludge management compared 
with other systems (coupled with an additional primary treatment) in these 
contexts. Adapting the French system to a tropical climate has recently been 
researched in French Overseas Territories, such as Martinique (Molle et al., 
2015). As in the standard design, sizing is based on an acceptable organic load 
of 350 g chemical oxygen demand (COD)/m2/day applied on the operating filter 
(Dotro et al., 2017). Using only one stage of treatment with two filters in parallel, 
fed alternatively for 3.5 days, enables a compact tropical design that can reach 
a total surface below 1 m2 per population equivalent (p.e.). 
However, one stage of vertical-flow filters does not achieve full nitrification and 
does not target total nitrogen removal. In temperate climates, unsaturated/
saturated vertical filters achieve better efficiencies than standard one-stage 
unsaturated vertical filters (Prigent et al., 2013; Silveira et al., 2015; Morvannou 
et al., 2017) while promoting denitrification in the saturated layer. Improved total 
nitrogen (TN) removal is not the only benefit, as the denitrification process also 
uses carbon while the saturated zone traps total suspended solids (TSS) thanks 
to its lower flow velocities. Implementing recirculation can improve TN removal 
to over 70% (Morvannou et al., 2017). 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 47 ===
Nature-Based Solutions for Wastewater Treatment  |  139
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
Technical summary
Summary table
SOURCE TYPE
Domestic wastewater
DESIGN
Inflow rate (m3/day)
180
Population equivalent (p.e.)
900
Area (m2)
836
Population equivalent area (m2/p.e.)
0.93 (0.8 French system VFTW + 0.13 TF) 
INFLUENT
Biochemical oxygen demand (BOD5) (mg/L)
482
Chemical oxygen demand (COD) (mg/L)
952
Total suspended solids (TSS) (mg/L)
396
Total Kjeldahl nitrogen (TKN) (mg/L)
92
EFFLUENT
BOD5 (mg/L)
Outlet first stage: 31; outlet: 16 
COD (mg/L)
Outlet first stage: 100; outlet: 41
TSS (mg/L)
Outlet first stage: 19; outlet: 7.5
TKN (mg/L)
Outlet first stage: 29; outlet: 3.3
Total nitrogen (TN) (mg/L)
Outlet first stage: 31; outlet: 29
COST
Construction
Total: €1,370,000; €1,522 per capita 
Operation (annual)
€7–10 per capita per year 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 48 ===
Nature-Based Solutions for Wastewater Treatment  |  140
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
Figure 1: Taupinière unsaturated/saturated French VFTWs planted with Heliconia psittacorum and Cyperus alternifolius
Using unsaturated/saturated vertical-flow treatment 
wetlands (US/S VFTW) in tropical climates could be an 
interesting solution to reach high effluent quality, remaining 
compact without using sand which is sometimes difficult to 
find locally. 
In an effort to achieve a high-quality effluent, while 
implementing a compact system without using sand, a 
specific full-scale treatment plant has been constructed in 
Taupinière (Diamant town, Martinique) based on a US/S 
VFTW followed by a vertical stone filter working as a trickling 
filter. The system was built by COTRAM and SYNTEA, and 
has been monitored by INRAE to assess its resilience and 
reliability in a tropical climate. 
Design and construction
Designed for a total surface area below 1 m2/p.e., the plant 
is composed of a first stage of US/S VFTW, and a compact 
vertical stone filter working as a trickling filter (TF) for the 
second stage. 
As several housing projects are planned in the surrounding 
area, the choice was made to divide the first stage into two 
lines, and to run only one line during the first year. Each 
line is composed of two parallel cells (180 m2 each) which 
receive raw wastewater (40 mm screening) in batches. 
Filters (or cells) are fed in alternation: one is fed while the 
other rests, and this changes twice a week (feeding and 
resting periods of 3.5/3.5 days). Filters are composed of 
a 40-cm unsaturated top layer (2–4 mm gravel), a 15-cm 
transition layer (11–22 mm gravel) with intermediate 
passive aeration pipes, and a 40–60 cm drainage layer at 
the bottom (20–40 mm pea gravel) which is saturated at 
40 cm. The filters are lined with an impermeable membrane 
(geomembrane). The beds are planted with two different 
species, Heliconia psittacorum and Cyperus alternifolius, 
according to a specific study done on the choice of plants 
in tropical areas (Lombard-Latune et al., 2017). Initially, 
Cyperus papyrus and Costus spiralis were also planted but 
were not well adapted to the local conditions.
The second stage is a simplified TF (116 m2, 0.13 m2/p.e.), 
made of 150 cm of pumice stones, with two feeding networks 
working alternately to reach a total hydraulic load of around 
1.5 m/day, thanks to recirculation. Detached biomass 
accumulates at the bottom of the TF in a 20 cm-deep 
decantation zone and is sent by gravity to the French VFTW 
twice a day for 3 minutes.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 49 ===
Nature-Based Solutions for Wastewater Treatment  |  141
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
Type of influent/treatment
The French VFTW receives domestic wastewaters. Despite 
the high variabilities observed, all the values remain 
comparable to those observed in a rural area and seem 
to be biodegradable. Among the 28 sampling campaigns 
performed during the 3 years of the study, 6 were related 
to rainy events. Data recorded during rainy events show 
the following: 
● the volume brought by the sewage is almost doubled (1.85
average factor) and can reach 7 times the nominal 
hydraulic load for extreme events; 
● pollutant concentrations decrease while loads and standard
deviation increases during rainy events; and 
● regarding TSS, the average concentration remains
comparable between dry and rainy events. This 
means that runoff carries high concentrations of 
suspended solids, which are mainly mineral as the COD 
concentration does not follow the same pattern. 
These observations highlight that a new sewer system, 
supposedly separated (the sanitary sewage and stormwater 
are carried separately in two sets of sewers), is impacted by 
tropical rains, with the average rainfall of the closest national 
weather station being 1,590 mm/year. 
Figure 2: Taupinière unsaturated/saturated French system treatment 
wetlands before operation (picture: Espace Sud). Raw wastewater arrives 
at the batch feeding system (siphon) (1) and is sent alternately to the 
filters 1A and 1B or 2A and 2B (2). Primary-treated wastewater in grey 
arrives at a pumping station (3) and is sent to the simplified trickling 
filter (4). Treated wastewater in blue is collected (5) and recirculated 
to the pumping station, a part being discharged into the water body.
Treatment efficiency
Performance reliability and resilience in the face of extreme 
conditions has been published by Lombard-Latune et al. 
(2018). High and reliable performances are observed even 
with high load variations encountered in tropical conditions; 
this is explained in further detail in the following paragraphs. 
Different conditions were monitored during experiments, 
observing high organic and hydraulic loads as well as specific 
maintenance failure. A wide range of applied organic loads 
(from 32% to 164%) were assessed. When loads were low 
(32%), the same filter was fed continually for several months, 
to mimic operation failures (no alternation). The aim was to 
assess its behaviour and the relating clogging issues. Despite 
this variation in the experimental conditions, treatment 
performance remained high and stable over time (over 95% 
BOD5, COD, TSS, and TKN removal). 
When the applied loads were close to nominal values, the 
US/S VFTW itself guaranteed 85/90/60/50% removal and 
125/25/40/50 mg/L for COD/TSS/TKN/total nitrogen, 
respectively. By comparison with unsaturated/saturated 
systems in mainland France, it seems that the warm 
temperatures of tropical climates enhance both nitrification 
and denitrification kinetics. 
Performance in overloaded conditions (164% of the nominal 
BOD5 loads) confirms that French VFTW is affected, but 
remains resilient for carbon and nitrogen removal, especially 
after strong tropical rain events. However, the system seems 
insensitive to high hydraulic and TSS loads within the range 
of tested conditions. 
Operation and maintenance
In small communities of up to 2,000 p.e., a French VFTW is 
a popular solution as it requires no energy (when the slope is 
high enough) and little maintenance. These low exploitation 
needs and costs make French VFTWs attractive to small 
communities when only the investment costs are subsidised. 
In the Taupinière treatment plant, the implementation of 
the TF requires a pumping station, and therefore energy, 
and specific maintenance skills are required. 
Operation tasks include two weekly visits to inspect and 
control the treatment system (control the screening and 
the batch feeding system alternation of filters, etc.). Once 
per year or every 2 years, the plants (Cyperus alternifolius 
or Heliconia psittacorum) need to be harvested. It is also 
recommended to partly flush the saturated zone every year to 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 50 ===
Nature-Based Solutions for Wastewater Treatment  |  142
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
bring solids back to the surface which have become trapped 
at the bottom of the US/S VFTW. This will help to avoid 
clogging in the long term.
While in temperate climates the organic deposit layer needs 
to be removed every 10–15 years, observations in tropical 
conditions (eight plants monitored over 10 years) provide no 
evidence of the need to perform this task during the lifespan 
of the plant (30 years). Mineralization of the deposit layer 
is clearly enhanced by the warm temperatures. 
Costs
The investment costs of the treatment plant were high in 
Taupinière for three main reasons. First, this was only 
the second French VFTW implemented on Martinique, 
and the first of this type; thus, construction knowledge 
was low. Secondly, excavation showed rocky soil which 
was difficult to handle. Finally, the treatment plant was 
constructed for research and demonstration purposes so the 
plant was not optimised from a cost perspective. However, 
the current configuration allows monitoring of flows and 
physico-chemical parameters at each treatment stage and 
recirculation pathway, which is not required in regular 
operational conditions. 
Investment costs included earthworks, materials, equipment, 
the automatism and supervisory control and data acquisition 
(SCADA) system, site layout, and filter stabilization, as 
well as treatment performance control. The total cost was 
€1,370,000 (US$1,600,000) including extra costs related 
to research experiments.
These operational costs are €7–10/year/p.e. (US$8–11/
year/p.e.).
Co-benefits 
Ecological benefits
Usually, VFTWs used for domestic wastewater treatment do 
not involve a large enough surface to increase biodiversity. 
Nevertheless, they can be an alternative habitat for local 
fauna. The main ecological role of Taupinière treatment 
plant is its robustness in treatment performance, even during 
strong tropical rain events. The ecological benefit is thus the 
positive impact on water body quality. 
Social benefits
The Taupinière treatment plant enables students to learn 
about different levels of environmental issues, as well as 
ecological engineering and nature-based solutions. The 
community organizes many visits to the site for educational 
purposes. 
Furthermore, the local water office uses this demonstration 
site to promote development programs in the Caribbean, 
receiving many foreign delegates to observe alternative ways 
of managing wastewater. 
Lessons learned
Challenges and solutions
Monitoring the Taupinière plant was an important part of 
the research programme led by French overseas territories to 
adapt FS-VFTWs to tropical conditions. It led to a guideline 
completed by Lombard-Latune and Molle (2017).
The Taupinière plant allowed the testing of different loading 
rates. The results obtained for a wide range of different 
organic loads (from 32% to 164%) prove that, in tropical 
climates, the system delivers stable effluent quality even 
under failure conditions, with no alternation of filters for 
several months and for low loads.
Sensitivity to high hydraulic loads was also investigated. 
During Hurricane Matthew (September 2016), the applied 
wastewater load reached 2.3 m/day on the filter in operation, 
i.e. over 6 times the nominal hydraulic load of dry weather. 
However, the only consequence of this extreme rain event on 
the French VFTW was that certain species failed to recover 
after being flattened by rain and wind (Cyperus papyrus, 
Costus spiralis).
Four different plant species were tested in Taupinière, which 
was part of the network for the full-scale experimentation 
phase of the study about the choice of substitution species 
to Phragmites australis in tropical climates. Cyperus 
alternifolius and Heliconia psittacorum, which are endemic 
species in Taupinière, were selected. Canna indica also seems 
to be a good alternative. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 51 ===
Nature-Based Solutions for Wastewater Treatment  |  143
CASE STUDIES
FRENCH VERTICAL-FLOW TREATMENT WETLANDS
The combination of a US/S VFTW with a simplified TF as the 
second stage of treatment highlights the possibility of using 
coarse material, which is available locally, thus enabling a 
treatment system that delivers high-level performance (>95% 
removal for BOD5, COD, TSS, and TKN) at less than 1 m2/p.e.
A study compares reliability of FS-VFTW with the four 
main decentralised wastewater treatment technologies 
in small communities in the French Overseas Territories 
(Lombard-Latune et al., 2020). Analysis of 963 regulatory 
self-monitoring sampling campaigns performed on 213 
wastewater treatment plants show that FS-VFTW is the 
most reliable and fulfills all the French regulatory objectives 
at a frequency of 90% to 95%. Its ability to face both 
environmental (rainfall) and social (maintenance capacities) 
constraints is a key parameter.
User feedback/appraisal
The local council community in charge of sanitation systems 
appreciates the easy operation and reliability of the French 
VFTW, compared with other conventional systems for small 
capacities (below 3,000 p.e.). Nevertheless, such systems 
are novel in tropical French territories and it is vital that 
operators are well trained to this new system.
References
Dotro G., Langergraber G., Molle P., Nivala J., Puigagut 
J., Stein O., von Sperling M. (2017). Treatment Wetlands. 
Biological Wastewater Treatment Series, Volume 7. London, 
IWA Publishing., 184 pp.
Lombard-Latune R., Pelus L., Fina N., L’Etang F., Le Guennec 
B. and Molle P. (2018). Resilience and reliability of compact 
vertical-flow treatment wetlands designed for tropical 
climates. Science of the Total Environment, 642, 208–2015. 
Lombard-Latune R., Laporte-Daube O., Fina N., Peyrat S., 
Pelus L., Molle P. (2017). Which plants are needed for a 
French vertical-flow constructed wetland under a tropical 
climate? Water Science and Technology, 75(8), p 1873. 
Lombard-Latune R., Leriquier F., Oucacha C., Pelus L., 
Lacombe G., Le Guennec B., Molle P. (2020). Performance 
and reliability comparison of French vertical flow treatment 
wetlands with other decentralized wastewater treatment 
technologies in tropical climates. Water Science and 
Technology, 82 (8), 1701–1709. https://doi.org/10.2166/
wst.2020.444.
Lombard-Latune R., Molle P. (2017). Constructed Wetlands 
For Domestic Wastewater Treatment Under Tropical 
Climate: Guideline To Design Tropicalized Systems. 
AFB publishing. 72pp. https://www.researchgate.net/
publication/338429658_Constructed_wetlands_for_
domestic_wastewater_treatment_under_tropical_
climate_Guideline_to_design_tropicalized_systems 
Molle, P., Liénard, A., Boutin, C., Merlin, G., Iwema, A. 
(2005). How to treat raw sewage with constructed wetlands: 
an overview of the French systems. Water Science and 
Technology 51(9), 11–21.
Molle P., Lombard-Latune R., Riegel C., Lacombe G., Esser 
D., Mangeot L. (2015). French vertical-flow constructed 
wetland design: adaptations for tropical climates. Water 
Science and Technology, 71(10), 1516.
Morvannou, A., Forquet, N., Michel, S., Troesch, S., Molle, 
P. (2015). Treatment performances of French constructed 
wetlands: results from a database collected over the last 30 
years. Water Science and Technology 71(9), 1333–1339.
Morvannou A, Troesch S, Esser D, Forquet N, Petitjean 
A, Molle P. (2017). Using one filter stage of unsaturated/
saturated vertical flow filters for nitrogen removal and 
footprint reduction of constructed wetlands. Water Science 
and Technology, 76(1), 124–133.
Prigent S., Paing J., Andres Y., Chazarenc F. (2013). Effects 
of a saturated layer and recirculation on nitrogen treatment 
performances of a single stage vertical flow constructed 
wetland (VFCW). Water Science and Technology, 68(7), 
1461–1467. 
Silveira D. D., Belli Filho P., Philippi L. S., Kim B., Molle 
P. (2015). Influence of partial saturation on total nitrogen 
removal in a single-stage French constructed wetland treating 
raw domestic wastewater. Ecological Engineering, 77, 
257–264.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 52 ===
Nature-Based Solutions for Wastewater Treatment  |  144
FACTSHEET
TREATMENT WETLANDS FOR COMBINED SEWER OVERFLOW
Description
Combined sewage overﬂ owing directly from sewers or storage tanks can be treated with an adapted 
version of vertical-ﬂ ow treatment wetlands (VFTWs); in so-called treatment wetlands for combined 
sewer overﬂ ows (CSO-TWs). Multiple conﬁ gurations are available, a function of the diﬀ erent countries 
in which the nature-based solution (NBS) was implemented. Generally, CSO-TWs are characterised 
by a ﬁ lter layer of more than 0.75 m of inert material (sand or ﬁ ne gravel). The ﬁ lter layer is placed 
on top of a drainage layer, consisting of gravel, which allows ﬁ ltration of particles, as well as abiotic 
and biotic sorption of pollutants. A retention volume on top of the ﬁ lter layer allows storage and 
treatment of the target volume of the overﬂ ow event.
Oxidation of organic compounds and ammonium protects surface water bodies, promoted by passive 
aeration through the drainage pipes between feeding events. For the plant cover, Phragmites australis 
is usually used in mild climates.
TREATMENT WETLANDS FOR 
COMBINED SEWER OVERFLOW
1 - Inlet
2 - Feeding system
3 - Layers of different porous media
4 - Drainage system
5 - Aeration chimney 
6 - Water level during CSO event
7 - Plants
8 - Original soil
9 - Waterproof liner
10 - Regulation manhole with gate valve
11 - Overﬂ ow
12 - Outlet 
AUTHORS
Katharina Tondera, INRAE, REVERSAAL, F-69625 Villeurbanne, France
Contact: katharina.tondera@inrae.fr
Anacleto Rizzo, Iridra Srl, Via La Marmora 51, 50121 Florence, Italy 
Pascal Molle, INRAE, REVERSAAL, F-69625 Villeurbanne, France 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 53 ===
Nature-Based Solutions for Wastewater Treatment  |  145
FACTSHEET
TREATMENT WETLANDS FOR COMBINED SEWER OVERFLOW
Compatibilities with 
Other NBSs
Combination possible with a free water surface treatment 
wetland (FWS-TW) and horizontal-ﬂ ow treatment wetland 
(HFTW) for post-treatment to improve nitrogen removal. 
FWS -TW can also increase the biodiversity function as a 
landscape element.
Co-benefits
High
Water 
reuse
Storm peak 
mitigation
Medium
Biodiversity 
(fauna)
Biomass 
production
Low
Biodiversity 
(ﬂ ora)
Carbon 
sequestration
Aesthetic 
value
Recreation
Case Studies
In this publication
● Gorla Maggiore Water Park, Italy
● Treatment wetland for combined sewer overﬂ ows,
Kenten, Germany
Advantages
Disadvantages
● Currently the most reliable and comprehensive
technique for treatment of CSO
● Low energy usage possible (feeding by gravity)
● No speciﬁ c hazard of mosquito breeding, no odour
● No harvesting of biomass required (in fact
counterproductive)
● Stable against load ﬂ uctuations
● Long-lasting dry periods can damage the ﬁ lter
vegetation. Minimum of 10 events per year required.
● Full treatment capacity can be lower than TWs used
for municipal wastewater, owing to stochastic loading 
of CSOs
● Speciﬁ c design considerations and expert
knowledge needed
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 54 ===
Nature-Based Solutions for Wastewater Treatment  |  146
FACTSHEET
TREATMENT WETLANDS FOR COMBINED SEWER OVERFLOW
Operation and 
Maintenance
NBS Technical Details
Regular
● Emptying of primary treatment tanks or grid
collectors
● Monthly control of inﬂ uent structure (damage
through hydraulic pressure possible) and eﬄ  uent 
shaft (iron precipitation or bioﬁ lm formation)
● Control of ﬁ lter surface regarding animal boreholes
and weeds
● Control of drainage pipes for roots every 5 years
Extraordinary
● First growing season: impounding of ﬁ lter layer for
plant establishment
Type of inﬂ uent
● Combined domestic wastewater from sewer
overﬂ ows (after removal of gross pollutants)
Treatment efﬁ ciency
● COD*  
 
>60%
● BOD5   
 
~94%
● NH4-N 
 
 50–90%
● TP**  
 
15–50%
● TSS 
 
 
>80%
● Indicator bacteria 
Escherichia coli ≤ 1–3 log10
*Depending on event load; values > 90% possible
**Decreasing with total load retained in ﬁ lter
Requirements
● Net area requirements: requirements depend
on catchment area and estimated ﬁ ne solid 
loads (currently a maximum of 7 kg/m2/year 
recommended) or hydraulic loading (40–60 m3/m2/
year)
● Electricity needs: can be operated by gravity ﬂ ow,
otherwise energy for pumps required
Design criteria
● NH4-N: maximum 5 gN/m2 per event
● HLR: ﬁ ltration should be ﬁ nished after 48 h at
outﬂ ow rates of 0.01–0.05 L/m2 (depending on 
treatment goal)
● TSS ﬁ ne: minimum 4 kg/m2/year, 
maximum 7 kg/m2/year
Commonly implemented 
conﬁ gurations
● CSO-TW – HFTW
● CSO-TW – FWS-TW
Climatic conditions
● CSO-TWs have been, up to now, applied only in
continental climates with regular rainfall. Their 
eﬀ ectiveness in tropical or subtropical climates still 
needs to be tested. 
Literature
Masi F., Bresciani R., Rizzo A., Conte G. (2017) Constructed 
wetlands for combined sewer overflow treatment: 
ecosystem services at Gorla Maggiore, Italy. Ecological 
Engineering, 98, 427–438.
Meyer, D., Molle, P., Esser, D., Troesch, S., Masi, F. 
Dittmer, U. (2013). Constructed wetlands for combined 
sewer overﬂ ow treatment—comparison of German, French 
and Italian approaches. Water, 5(1), 1–12.
Pálfy, T.G., Gerodolle, M., Gourdon, R., Meyer, D., 
Troesch, S., Molle, P. (2017). Performance assessment 
of a vertical ﬂ ow constructed wetland treating unsettled 
combined sewer overﬂ ow. Water Science & Technology, 
75(11), 2586–2597.
Rizzo, A., Tondera, K., Pálfy, T.G., Dittmer, U., Meyer, D., 
Schreiber, C., Zacharias, N., Ruppelt, J., Esser, D., Molle, 
P., Troesch, S., Masi, F. (2020). Constructed wetlands 
for combined sewer overﬂ ow treatment: a state of the art 
review. Science of the Total Environment, 727, 138618. 
Tondera, K. (2019). Evaluating the performance of 
constructed wetlands for the treatment of combined 
sewer overﬂ ows. Ecological Engineering, 137, 53–59, 
doi:10.1016/j.ecoleng.2017.10.009.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 55 ===
Nature-Based Solutions for Wastewater Treatment  |  147
CASE STUDIES
TREATMENT WETLANDS FOR COMBINED SEWER OVERFLOW
AUTHORS:
Katharina Tondera, INRAE, REVERSAAL, F-69625 Villeurbanne, France; 
Horst Baxpehler, Erftverband, Am Erftverband 6, D-50126 Bergheim, Germany 
Contact: Katharina Tondera, katharina.tondera@inrae.fr 
TYPE OF NATURE-BASED 
SOLUTION (NBS)
Treatment wetlands for 
combined sewer overflow  
(CSO-TWs)
LOCATION
Mild climate  
Bergheim (Erft), Germany
TREATMENT TYPE
CSO-TWs providing secondary 
treatment
COST
€930,000 (gross) 
Specific costs: €221/m2
DATES OF OPERATION
2005 to the present
AREA/SCALE
Surface area: 2,200 m2 
Storage capacity: ~4,200 m3
TREATMENT WETLAND FOR COMBINED  
SEWER OVERFLOWS, KENTEN, GERMANY
Project background
In combined sewer systems, the capacity of both sewer systems and connected 
wastewater treatment plants (WWTPs) is always limited to a certain design 
parameter, for example to twice the flow occurring during an average day without 
rainfall, the so-called dry weather flow. If this capacity is exceeded, the mix of 
sewage and stormwater (combined sewage) has to be discharged untreated into 
a surface water body at certain points in the sewer network. Traditional options 
to prevent this are storage basins that collect the sewer spill and redirect it to the 
WWTP after the rainfall event. However, if their volume is exceeded, pre-settled, 
diluted wastewater is also discharged into the surface water. Treatment wetlands 
for combined sewer overflows (CSO-TWs) can reduce this problem by providing 
rapid treatment of the sewer spill as well as extra storage volume. 
The CSO-TW presented in this study is located in a peri-urban area outside the 
town of Bergheim, opposite the Bergheim-Kenten WWTP. Before implementing 
the CSO-TW, two stormwater basins on the site of the Bergheim-Kenten WWTP 
stored the excess water from the sewer network and redirected it for treatment in 
the WWTP after a rainfall event. In the case of ongoing rainfall events, the overflow 
of the storage basins was discharged into the River Erft. Since pollution from CSO 
discharge is a major concern for the ecological state of rivers and causes conflicts 
with the goals of the European Water Framework Directive, the “Erftverband” 
decided to implement more than 30 CSO-TWs in 2003, including that of Kenten. 
The public water association is responsible for the 1,900 km² catchment area 
along the 106.6 km of the Erft River, in order to improve the river’s water quality. 
The Ministry of Environment in the German state of North-Rhine Westphalia, 
where this case study is located, supported the installation of CSO-TWs financially 
over more than a decade.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 56 ===
Nature-Based Solutions for Wastewater Treatment  |  148
CASE STUDIES
TREATMENT WETLANDS FOR COMBINED SEWER OVERFLOW
Technical summary
Summary table
SOURCE TYPE
Combined sewage from an urban settlement and some industries
DESIGN
Inflow rate
Event-based; maximum capacity ~4,200 m3
Population equivalent (p.e.)
—
Area (m2)
2,200
Population equivalent area (m2/p.e.)
—
INFLUENT
Biochemical oxygen demand (BOD5) (mg/L)
—
Chemical oxygen demand (COD) (mg/L)
12–138 (filtered COD)
Total suspended solids (TSS) (mg/L)
23–90
EFFLUENT
BOD5 (mg/L)
—
COD (mg/L)
6–29 (filtered COD)
TSS (mg/L)
< Limit of detection 24
Escherichia coli  
(colony-forming units (CFU)/100 mL)
COST
Construction
€930,000 (gross)
Specific costs: €221/m²
Operation (annual)
~€5,000
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 57 ===
Nature-Based Solutions for Wastewater Treatment  |  149
CASE STUDIES
TREATMENT WETLANDS FOR COMBINED SEWER OVERFLOW
Design and construction
The CSO-TW was designed according to a state guideline 
from the year 2003 and started operation in 2005. It was 
implemented in an extensive catchment area of 2,425 ha with 
several points of pre-discharge. The WWTP was designed 
for an inflow of 624 L/s (54,000 m3/day). The CSO-TW is 
located downstream of two storage basins with 3,600 m3 
volume in total (Figure 1, numbers 1 and 2). The filter bed 
itself is a vertical-flow filter with a sand layer of 0.75 m of 
carbonated sand and a granulation of 0.063 to 2.0 mm 
which is planted with reeds, on top of a drainage layer of 
0.3 m with a granulation of 2 to 8 mm. The filter has been 
in operation since 2005 and has a surface area of 2,210 m2 
and a retention or storage volume of approximately 4,200 m
3 
(Figure 1, number 4). Its height is about 1.9 m. The CSO-TW 
was designed according to the state guideline of North-Rhine 
Westphalia (MUNLV, 2003) which was updated in 2015 
(MKULNV, 2015). The filter bed was designed to receive 
40 m3/y/m2 of inflow. Further details on the design and 
construction of CSO-TWs in Germany can be found in Rizzo 
et al. (2020).
As can be seen in Figure 1, the filter is divided into two 
drainage sections: one close to the inlet structure and one 
further in the back. The division thereby applies only in the 
drainage area in the underground, whereas the surface area 
is one uninterrupted vertical filter bed. The filtered water 
is then collected in one of the two drainage sections and 
pumped through the outflow buildings (Figure 1, number 5) 
into the receiving waters. After each rainfall event, the filter 
bed is drained completely which allows the filter bed to be 
aerated through the drainage pipes. The resulting aerobic 
processes can lead to chemical and biological transformation 
of adsorbed substances such as ammonium and chemical 
oxygen demand.
A permanent impounding is considered harmful to the filter 
material and the cleaning efficiency. The filtration velocity is 
limited by a valve in the outflow and is approximately 0.1 m/h 
(0.025 L/s/m2), which corresponds to approximately 21 h in 
the case of a completely filled retention volume and a pore 
space of 30%. In 2012, the management of the connected 
sewer network was optimised in a research project and the 
filter has been more frequently loaded since then (Lange 
et al., 2012).
Figure 1: Schematic representation of the CSO-TW (top view)
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 58 ===
Nature-Based Solutions for Wastewater Treatment  |  150
CASE STUDIES
TREATMENT WETLANDS FOR COMBINED SEWER OVERFLOW
Type of influent/treatment
The influent is combined sewage from an urban settlement 
and some industries. The composition of rainwater to 
sewage is 4:1 up to 100:1, depending on the rainfall intensity. 
Consequently, the inflow concentrations vary considerably: 
for TSS, 5 to 70 mg/L, for COD, 30 to 270 mg/L and for 
NH4-N, 3 to 13.5 mg/L have been measured over the first 
10 years of operation. 
Treatment efficiency
Local legislation does not demand treatment levels or a 
compliance with discharge levels for CSO-TWs; however, the 
European Water Framework Directive is driving enhanced 
treatment of spill overflows since CSOs are considered one 
of the main reasons preventing water bodies from reaching 
a good ecological status (European Commission, 2019).
COD is reduced on average to 75% in the front filter part 
and 63% in the back filter part (Figure 1), and TSS between 
approximately 80% and 90%. During an inflow, ammonium 
is adsorbed by 60% to 86%. Between events, the filter bed 
is aerated through the drainage pipes. Thus, adsorbed 
ammonium is nitrified and nitrate is released into the surface 
waters (Rizzo et al., 2020). The removal efficiency for COD 
and ammonium is regenerated by microbial processes.
In special campaigns during two research projects, the 
removal of bacteria, bacteriophages and micropollutants 
was also investigated after 7 and 10 years of operation. 
Escherichia coli and intestinal enterococci were reduced to 
up to 1.1 and 1.3 log10, respectively, and somatic coliphages 
between 0.6 and 1.0 log10. The reduction of micropollutants 
varied considerably in the nature of the substances and 
their biodegradability (Tondera et al., 2019). For both 
micropollutants and bacteria, the removal efficiency declined 
over the years. The same accounts for the retention of 
phosphate as the filter material becomes saturated because 
it cannot be regenerated by microbial processes.
Operation and maintenance
All devices used for automatic control such as a height 
sensor at the filter surface and instrumentation such as 
the pumps need to be checked regularly. The filter surface 
should be checked monthly for animal boreholes (especially 
after long droughts) as well as for weeds. The grass on 
the banks needs to be cut regularly. The outflow structure 
should be checked for iron precipitation, which indicates 
a permanent inundation in the filter leading to anaerobic 
conditions. Additionally, the new national guideline (DWA 
2019) suggests analyzing sediments and filter material in 
different depths every 5 years for the remaining limestone 
content and heavy metal deposits. 
Costs
The initial project costs were €930,000 (gross), including 
the following:
● planning of about €100,000;
● civil engineering of €710,000; and
● electrical and mechanical equipment of €120,000. 
Costs for land purchase are not included.
Annual operation and maintenance of approximately €5,000 
including labour costs, energy, landscaping (mostly cutting 
the grass on the embankments and weed harvesting on the 
filter surface) and cleaning of electrical and mechanical 
installations.
Figure 2: The treatment wetland for combined sewer overflow Kenten 
in summertime (view from back end to the front end with the inflow 
structure)
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 59 ===
Nature-Based Solutions for Wastewater Treatment  |  151
CASE STUDIES
TREATMENT WETLANDS FOR COMBINED SEWER OVERFLOW
Co-benefits 
Ecological benefits
Because the CSO-TW is planted as a monoculture for 
technical reasons, the ecological co-benefits are limited to 
the improved water quality, except for the cooling effects 
of evapotranspiration—from the water transpiration by 
the plant leaves and the evaporation from the filter surface. 
Social benefits
The CSO-TW is fenced for reasons of security (hydraulic 
pressure during inflow poses a danger to people present on 
the filter bed) and clearly declared as a wastewater treatment 
facility for legal purposes. Therefore, there are no additional 
social benefits apart from the improvement in water quality 
and reduced overflows. 
Trade-offs
The filter sand is locally available, but its adsorption 
capacity for phosphate and heavy metals is limited. Mixing 
in different materials with a higher sorption capacity such 
as iron hydroxide is possible, but would increase the costs 
enormously. 
Lessons learned
Challenges and solutions
The inflow is located on the short side of the filter bed (Figure 
1). In theory, an inflow event should quickly fill the pore 
volume of the entire filter bed and then rise further while 
covering the complete filter area from front to back. In 
practice, however, very small events only infiltrate into the 
front filter part immediately and the water is then discharged 
into the surface water body without covering the back filter 
part entirely. This leads to a higher secondary filter layer in 
the front part and a faster exhaustion of the sorption capacity 
of the filter material. Since this is the case for many CSO-TWs 
built in the same period, the new national guideline from 
the German Water Association (DWA, 2019) has altered 
the design recommendations in such a way that the inflow 
should be placed at the long filter side and filter beds should 
be divided into several sub-units, which can then be charged 
intermittently during small rainfall events.
In 2012, the control of the sewer network of the catchment 
area was optimised in a research project and, consequently, 
Kenten CSO-TW received loadings more frequently. 
In 2007, biofilm developed on the filter surface and led to 
clogging due to ongoing heavy rainfall events and constant 
loading with combined sewage for several days. Reeds and 
biofilm were removed, and the surface partly replanted, 
in areas where insufficient rhizomes survived the anoxic 
conditions. The control system was then adapted: no further 
combined sewage was directed to the filter after one full filling 
until the filter was completely emptied. Potential further 
overflow was directed straight into the river (separator 3 
in Figure 1). After implementing this, the filter recovered 
completely within a few weeks and no further clogging 
occurred. 
For both micropollutants and bacteria, the removal efficiency 
declined over the years (Tondera et al., 2019). The same 
accounts for the retention of heavy metals and phosphate 
as the filter material becomes saturated because it cannot be 
regenerated by microbial processes. So far, these pollutants 
have not been the main area of interest for this specific site, 
but a technical solution could be a post-filtration stage.
User feedback/appraisal
Principally, these installations are accepted as a positive 
landscaping element. However, the massive fencing is 
considered disturbing; nevertheless, hydraulic pressure 
during filling and the fact that the filter sand acts like 
quicksand when inundated makes it mandatory.
The high cleaning efficiency of the installations is also seen 
as positive, especially with regard to micropollutants.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 60 ===
Nature-Based Solutions for Wastewater Treatment  |  152
CASE STUDIES
TREATMENT WETLANDS FOR COMBINED SEWER OVERFLOW
References
DWA (2019). Retentionsbodenfilteranlagen. (in German) 
Retention soil filter sites. DWA-A 178, German Water 
Association. 
European Commission (2019). Evaluation of the Urban 
Waste Water Treatment Directive. SWD, Brussels.
Lange, M., Siekmann, T., Hüben, H., Bolle, F.-W., Dahmen, 
H., Kiesewski, R., Rohlfing, R., Gerke, S., Sohr, A., Hanss, H. 
(2012). Großtechnische Erprobung eines standardisierten 
Optimierungs-und Simulationswerkzeugs zur Online-
Kanalnetzsteuerungam Beispiel des Einzugsgebiets der 
Kläranlage Kenten im Erftverbandsgebiet. Large-scale 
testing of a standardised optimisation and simulation tool 
for online sewer network control in the catchment area of 
the Kenten wastewater treatment plant in the Erftverband 
region. Final report, Ministry of Environment, Agriculture, 
Conservation and Consumer Protection of the State of North 
Rhine-Westphalia (eds.), https://www.lanuv.nrw.de/
fileadmin/forschung/wasser/kanal/Abschlussbericht_
Grosstechnische_Erprobung.pdf, accessed 1 July 2020 (in 
German). 
MKULNV (2015). Retentionsbodenfilter. Handbuch für 
Planung, Bau und Betrieb. Retention Soil Filter-Planning, 
Construction, and Operation Manual. Ministry of 
Environment, Agriculture, Conservation and Consumer 
Protection of the State of North Rhine-Westphalia (eds.), 
https://www.umwelt.nrw.de/fileadmin/redaktion/
Broschueren/retentionbodenfilter_handbuch.pdf, accessed 
6 August 2019 (in German).
MUNLV (2003). Retentionsbodenfilter. Handbuch für 
Planung, Bau und Betrieb (1. Aufl.). Retention Soil Filter-
Planning, Construction, and Operation Manual. Ministry 
of Environment, Agriculture, Consumer Protection of the 
State of North Rhine-Westphalia, Düsseldorf (in German).
Rizzo, A., Tondera, K., Pálfy, T. G., Dittmer, U., Meyer, 
D., Schreiber, C., Zacharias, N., Ruppelt, J. P., Esser, D., 
Molle, P., Troesch, S., Masi, F. (2020). Constructed wetlands 
for combined sewer overflow treatment: a state-of-the-art 
review. Science of the Total Environment 727, 138618. 
Tondera, K., Koenen, S., Pinnekamp, J. (2013). Survey 
monitoring results on the reduction of micropollutants, 
bacteria, bacteriophages and TSS in retention soil filters. 
Water Science and Technology 68(5), 1004–1012. 
Tondera, K., Ruppelt, J., Pinnekamp, J., Kistemann, T., 
Schreiber, C. (2019). Reduction of micropollutants and 
bacteria in a constructed wetland for combined sewer 
overflow treatment after 7 and 10 years of operation. Science 
of the Total Environment 651, 917–927. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 61 ===
Nature-Based Solutions for Wastewater Treatment  |  153
CASE STUDIES
TREATMENT WETLANDS FOR COMBINED SEWER OVERFLOW
Project background
Treatment of combined sewer overflows (CSOs) during rainy events is a critical 
issue in the Lombardy region, since there are several thousand discharge points 
for CSOs that contribute significantly to the overall pollution load to surface water. 
To tackle the problem, a regional law (R.R. n.3, 24 March 2006) compliant with 
the European Water Framework Directive limits the pollutant load discharged 
by CSOs. The area considered for realizing a nature-based solution (NBS) for 
CSO treatment was an abandoned poplar plantation of low value.
Instead of the classical grey infrastructure solution (i.e. a first flush tank plus, 
occasionally, a dry detention basin), it was decided to test treating a CSO with 
multi-purpose green infrastructure at full scale: a treatment wetland for combined 
sewer overflow (CSO-TW). Additionally, the ecosystem services provided by the 
CSO-TW were investigated, since Gorla Maggiore was one of 27 case studies of 
the EU FP7 OpenNESS project (http://www.openness-project.eu/). 
The treatment system consists of a subsurface vertical-flow treatment wetland 
(VFTW) followed by a free water surface treatment wetland (FWS-TW) for 
polishing. Additionally, the use of green infrastructure allowed the abandoned 
poplar site to be converted into a park near the Olona River, “Gorla Maggiore 
Water Park”. Finally, the FWS-TW was designed also to work as a detention basin 
for flood mitigation and to increase biodiversity in the area.
TYPE OF NATURE-BASED 
SOLUTION (NBS)
Treatment wetlands for 
combined sewer overflow  
(CSO-TWs)
LOCATION
Gorla Maggiore,  
Lombardy Region, Italy
TREATMENT TYPE
Primary, secondary and tertiary 
treatment using CSO-TWs
COST
€0.82 million (2010)
DATES OF OPERATION
2014 to the present
AREA/SCALE
Water Park: 6 hectares  
NBS for CSO: 1.3 hectares
AUTHORS:
Anacleto Rizzo, Ricardo Bresciani, Fabio Masi 
IRIDRA Srl, via Alfonso La Mamora 51, Florence, Italy 
Contact: Anacleto Rizzo, rizzo@iridra.com
TREATMENT WETLAND FOR COMBINED SEWER 
OVERFLOW AT GORLA MAGGIORE WATER PARK, ITALY
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 62 ===
Nature-Based Solutions for Wastewater Treatment  |  154
CASE STUDIES
TREATMENT WETLANDS FOR COMBINED SEWER OVERFLOW
Figure 2: Gorla Maggiore Water Park (VA – Italy)
Figure 1: Gorla Maggiore Water Park (VA - Italy) localization, 45° 39′ 53.90″ N, 8° 53′ 9.71″ E
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 63 ===
Nature-Based Solutions for Wastewater Treatment  |  155
CASE STUDIES
TREATMENT WETLANDS FOR COMBINED SEWER OVERFLOW
Technical summary
Summary table
SOURCE TYPE
CSO
DESIGN
Inflow rate (L/s)
Maximum first flush towards vertical flow: 640
Population equivalent (p.e.)
Population equivalent on the watershed drained by the combined sewer: 
2017
Area (m2)
First stage vertical flow: 3,840
Second stage FWS: 3,174, extendable up to 7,200 to function as detention 
basin
Total: about 11,000 (only wetland surface)
Population equivalent area (m2/p.e.)
Design of the CSO-TW is based on hydraulic loading rate, depending 
on local rainfall and sewer
INFLUENT
Chemical oxygen demand (COD) (mg/L)
394 (mean – monitored data from four sampling campaigns in 2014, 
see Masi et al., 2017)
Ammonia Nitrogen (NH4-N) (mg/L) 
16 (mean – monitored data from four sampling campaigns in 2014, see 
Masi et al., 2017)
EFFLUENT
COD (mg/L)
41 (mean – monitored data from four sampling campaigns in 2014, see 
Masi et al., 2017)
NH4-N (mg/L)
1 (mean – monitored data from four sampling campaigns in 2014, see 
Masi et al., 2017)
COST
Construction
€820,510
Operation (annual)
€3,500.00
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 64 ===
Nature-Based Solutions for Wastewater Treatment  |  156
CASE STUDIES
TREATMENT WETLANDS FOR COMBINED SEWER OVERFLOW
Design and construction
The CSO-TW is composed of the following: 
(1) a CSO separation chamber; 
(2) a grid and sedimentation tank as preliminary treatment; 
(3) four VFTW beds as a secondary stage (total surface 
3,840 m2) designed to treat the first flush and working in 
parallel; 
(4) FWS-TW (3,174 m2), with multiple roles: as treatment 
for the first and for the second flush, while also contributing 
to increasing biodiversity, creating a recreational area, and 
acting as hydraulic extended retention basin (with a floodable 
surface area extendable up to 7,200 m2). 
The CSO infrastructure was designed according to Lombardy 
laws, with a low fraction of the flow (up to 17.5 L/s) sent to 
the centralised wastewater treatment plant, the first flush 
fraction (up to 640 L/s) sent to the vertical-flow beds, and 
the second flush fraction (CSO loads higher than 640 L/s) 
sent to the FWS-TW directly. The system works by gravity, 
with a theoretical hydraulic retention time of 36 h.
Type of influent/treatment
The CSO comes from a sewer system serving a population 
equivalent of approximately 2000. The impervious surface 
of the drained catchment is approximately 20 hectares.
Regional law does not require mandatory limits for discharge. 
Therefore, the CSO-TW was designed to treat the CSO first 
flush volume (estimated at 987 m3 according to Lombardy 
regulation) by reducing the solid, organic carbon, and 
ammonia pollutant loads discharged into the Olona River.
Treatment efficiency
The CSO-TW was monitored in the sampling campaign of 
the OpenNESS project, which included four full samplings 
across the four seasons of 2014 (winter, spring, summer, 
and autumn). The results showed overall measured mean 
removal efficiencies of 87% and 93% for COD and NH4+, 
respectively.
Operation and maintenance 
All the operation and maintenance work is done by untrained 
personnel and can be categorised into two types: regular and 
special maintenance.
Regular maintenance work aims to keep the project facilities 
functioning effectively. Major regular maintenance work 
includes the following:
• inspection of concrete structures and preliminary
treatment (grit and sedimentation tanks, and removal 
of sludge);
• painting and greasing of steel structures;
• grading and repairing of the roads;
• checking embankments for erosion and scour damage;
• visual inspection for any weeds, plant health, or pest
problems.
Special maintenance should be performed whenever any 
facility is damaged.
Costs
Capital expenditure was €820,510 and included the following 
items:
● earthmoving;
● TW construction (filling media, liner, geotextile,
plants);
● preliminary treatment units (grit and sedimentation
tank);
● pipework;
● pedestrian and cycle lanes;
● landscaping with new green areas, trees, and
recreational facilities;
● fences and gates;
● autosamplers and flow measurement devices.
Operating expenditure is estimated at €3,500 per year and 
includes the following items:
● energy consumption (minimal, only for grit
functioning);
● personnel;
● regular maintenance (sampling, reed and landscaping
maintenance).
The treatment plant was funded by the Lombardy region.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 65 ===
Nature-Based Solutions for Wastewater Treatment  |  157
CASE STUDIES
TREATMENT WETLANDS FOR COMBINED SEWER OVERFLOW
Co-benefits
As a case study of the OpenNESS project (http://www.
openness-project.eu/), Gorla Maggiore Water Park was 
evaluated in terms of ecosystem services. For this, the Water 
Park was considered as an NBS and compared with grey 
infrastructure (first flush tank plus a dry detention basin) 
with multi-criteria analysis (MCA). The preferences for 
the MCA were elicited by managers, local stakeholders, 
and experts. This co-benefit discussion is based on the 
evaluation of ecosystem services done with the MCA under 
the OpenNESS project (Liquete et al., 2016).
Flood reduction
The FWS-TW stage of the CSO-TW was designed to achieve 
the same flood reduction of the grey infrastructure (i.e. a dry 
detention basin; see Liquete et al. 2016). A detailed modelling 
analysis has further investigated the flood mitigation effect 
of the NBS, showing peak flow reductions variable from 53% 
to 95% and a maximum retention volume of approximately 
8,800 m3 (Rizzo et al., 2018). Therefore, the Water Park is 
significantly contributing to moving the hydrological response 
of Gorla Maggiore town from a post-development (high peak 
and short duration) back again to a pre-development (low 
peak and high duration) status. 
Figure 3: Gorla Maggiore Water Park; schematic representation of the CSO-TW; from Masi et al. (2017). The 
CSO is intended as a “CSO separation chamber”
Ecological benefits
The FWS-TW stage was designed to support biodiversity. 
Different bottom heights were realised, allowing the 
placement of several emergent (Typha angustifolia, Lythrum 
salicaria, Mentha aquatic, Iris pseudacorus, Lysimachia 
vulgaris) and floating (Nymphaea alba, Nuphar lutea, 
Ranunculus aquatilis, Hydrocharis morsus-ranae L., 
Ceratophyllum demersum) autochthone macrophytes. A 
biologist and an ecologist provided expert judgment for the 
MCA indicator “support wildlife”, comparing the diversity 
and richness of wildlife expected by the managed grassland 
of a dry detention basin (for the grey infrastructure) and 
the NBS. The presence of a surface water body resulted in a 
clear advantage in terms of biodiversity for the NBS, which 
received a score for support of wildlife of approximately 
85% compared with 40% for the grey infrastructure. The 
MCA total score for the NBS was 80%, with 20% due to 
the indicator “support wildlife”. Therefore, the greater 
contribution to biodiversity was fundamental to the better 
performance of the green compared with the grey solution, 
which received a total score of only 45%.
Social benefits
Gorla Maggiore Water Park was designed also to be a 
recreational park, with restored riparian trees, green open 
space, walking and cycling paths, and general services 
(e.g. picnic tables, toilets, and a bar) maintained by a 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 66 ===
Nature-Based Solutions for Wastewater Treatment  |  158
CASE STUDIES
TREATMENT WETLANDS FOR COMBINED SEWER OVERFLOW
voluntary association (http://www.calimali.org/). The 
MCA considered the indicator “improve people recreation 
and health”, which was estimated by the number of visitors/
users and the frequency of visits, and evaluated by a mail 
survey distributed in Gorla Maggiore. The grey infrastructure 
is assumed to have less visits than the NBS due to the lack 
of biodiversity and related educational facilities, but the 
surrounding recreational park can still attract visits. The 
NBS received a score for recreation of about 85% compared 
with the 40% for grey infrastructure. The MCA total score 
for the NBS was 80%, with about 15% due to the indicator 
“recreation”. Therefore, the greater contribution to social 
benefits was fundamental to the better performance of the 
green compared with the grey solution, which received a 
total score of only 45%.
Trade-offs
To guarantee successful fruition of the park, several design 
trade-offs were adopted during the project phase:
● A FWS-TW only fed by CSOs (or stormwater) can face
prolonged dry periods due to stochastic rainfall 
patterns; consequently, mosquito and odour issues can 
arise in summer, compromising the recreational value 
of the park. Therefore, a minimal portion of the Olona 
River flow rate was diverted to guarantee a continuous 
water circulation within the FWS-TW during the 
periods without rainfall.
● The FWS-TW was also designed as a detention basin; to
achieve this, the required area was greater compared 
with those required only for polishing the CSO flushes. 
The area for the FWS-TW increased further, since 
smooth slopes were created to guarantee a safe use of 
the park.
Lessons learned
Challenges and solutions
Challenge/solution 1: on-site treatment of stochastic 
influent loads
NBSs allow the on-site treatment of CSO, since traditional 
solutions (e.g. activated sludge) are not suitable for this aim. 
The on-site treatment avoids the installation of a first flush 
tank, reducing the flow volume of combined sewage fed back 
into the sewer, and thereby improving the functioning of the 
centralised wastewater treatment plant.
Challenge/solution 2: multi-purpose solution
The use of an NBS allowed implementation of a treatment 
facility in a public park, which resolved the conflict of land 
use for treatment facilities improving the water quality of 
the Olona River versus recreational use.
Challenge/solution 3: mosquito and odour control
A portion of the Olona River flow rate was diverted to 
guarantee a continuous water circulation within the FWS-TW 
during the dry period.
User feedback/appraisal
An evaluation of the ecosystem service “social benefit” given 
by the Water Park was done by the OpenNESS project. The 
results confirm the approval of the people in the community, 
who frequently use the new Water Park without any 
complaints about the NBS for the CSO treatment.
References
Liquete, C., Udias, A., Conte, G., Grizzetti, B. and Masi, F. 
(2016). Integrated valuation of a nature-based solution 
for water pollution control. Highlighting hidden benefits. 
Ecosystem Services, 22, 392–401.
Masi F., Bresciani R., Rizzo A. and Conte G. (2017). 
Constructed wetlands for combined sewer overflow 
treatment: ecosystem services at Gorla Maggiore, Italy. 
Ecological Engineering, 98, 427–438.
Rizzo, A., Bresciani, R., Masi, F., Boano, F., Revelli, R. and 
Ridolfi, L. (2018). Flood reduction as an ecosystem service of 
constructed wetlands for combined sewer overflow. Journal 
of Hydrology, 560, 150–159.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 67 ===
Nature-Based Solutions for Wastewater Treatment  |  159
FACTSHEET
HORIZONTAL-FLOW TREATMENT WETLANDS
Description
Horizontal-ﬂ ow treatment wetlands (HFTWs) consist of gravel beds planted with emergent wetland 
vegetation promoting horizontal ﬂ ow through the ﬁ lter media. The media are fully saturated with 
water which can create an anoxic environment, maintaining a subsurface ﬂ ow. Particles are retained 
by straining or ﬁ ltration; solubles are partly absorbed abiotically or biotically. Further transformation 
and degradation of the retained substances happen owing to chemical and mainly biological processes 
in the ﬁ lter media. The root zone provides a highly active environment for bioﬁ lm attachment, oxygen 
exchange, and sustains the hydraulic ﬂ ow.
1 - Inlet
2 - Feeding system
3 - Porous media
4 - Drainage system
5 - Original soil
6 - Plants
7 - Saturated water level
8 - Waterproof liner
9 - Regulation manhole
10 - Outlet 
AUTHORS
Anacleto Rizzo, Iridra Srl, Via La Marmora 51, 50121 Florence, Italy 
Contact: rizzo@iridra.com
Katharina Tondera, INRAE, REVERSAAL, F-69625 Villeurbanne, France 
HORIZONTAL-FLOW 
TREATMENT WETLANDS
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 68 ===
Nature-Based Solutions for Wastewater Treatment  |  160
FACTSHEET
HORIZONTAL-FLOW TREATMENT WETLANDS
Advantages
Disadvantages
● No speciﬁ c hazard with mosquito breeding
● Robust; can handle hydraulic ﬂ uctuations
● Low energy usage possible (feeding by gravity)
● Operation in separate and combined sewer systems
possible
● Reuse potential at building scale (toilet ﬂ ushing,
irrigation)
● No disadvantages additional to treatment
performance and requirements
Compatibilities with 
Other NBSs
Mainly combined with vertical-ﬂ ow treatment wetlands 
(VFTWs) to improve nitrogen removal, but also with free 
water surface treatment wetlands (FWS-TWs) and ponds, 
depending on the treatment goal.
Case Studies
In this publication
● Horizontal Subsurface Flow System for Gorgona
Penitentiary, Italy
● Horizontal treatment wetland in Karbinci,
Republic of North Macedonia
● Horizontal-ﬂ ow wetlands in Chelmná, Czech
Republic
Co-benefits
High
Water 
reuse
Medium
Biodiversity 
(fauna)
Biomass 
production
Low
Biodiversity 
(ﬂ ora)
Carbon 
sequestration
Aesthetic 
value
Recreation
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 69 ===
Nature-Based Solutions for Wastewater Treatment  |  161
FACTSHEET
HORIZONTAL-FLOW TREATMENT WETLANDS
Operation and 
Maintenance
NBS Technical Details
Regular
● Control eﬃ  ciency of primary treatment and sludge
removal
Extraordinary
● First growing season: weed harvesting
● Filter material at the inlet zone needs replacement
after at least every 10 years
Troubleshooting
● Odour: anaerobic conditions due to biological
clogging
Type of inﬂ uent
● Primary treated wastewater 
● Secondary treated wastewater
● Greywater
Treatment efﬁ ciency 
● COD  
 
60–80%
● BOD5  
 
~65%
● TN 
 
 
30–50%
● NH4-N 
 
 20–40%
● TP (long term)  
10–50%
● TSS 
 
 
>75%
Requirements
● Net area requirement: 3–10 m2 per capita
● Electricity needs: can be operated by gravity ﬂ ow,
otherwise energy for pumps is required
Design criteria
● Fine gravel (5–15 mm) 
Secondary treatment
● HLR: up to 0.02–0.05 m3/m2/day
● OLR: up to 20 g COD/m2/day
● TSS load: up to 10 g TSS/m2/day
Tertiary treatment
● HLR: up to 0.4 m3/m2/day
Commonly implemented 
conﬁ gurations
● VFTW – HFTW
● HFTW – VFTW
● HFTW – FWS-TW
● FWS-TW – HFTW
Climatic conditions
● Ideal for warm climates, but also suitable for
temperate and cold climates
● Tested as suitable for tropical climates
Literature
Dotro, G., Langergraber, G., Molle, P., Nivala, J., 
Puigagut, J., Stein, O. R., von Sperling, M. (2017). 
Treatment Wetlands. Biological Wastewater Treatment 
Series, Volume 7, IWA Publishing, London, UK, 172 pp. 
Kadlec, R.H., Wallace, S., (2009). Treatment Wetlands 
2nd edition, CRC Press, Boca Raton, FL, USA.
Langergraber, G., Dotro, G., Nivala, J., Rizzo, A., 
Stein, O. R. (2020). Wetland Technology: Practical 
Information on the Design and Application of 
Treatment Wetlands. IWA Publishing, London, UK. 
Vymazal, J., Kröpﬂ erová, L. (2008). Wastewater 
Treatment in Constructed Wetlands with Horizontal 
Sub-Surface Flow. Springer.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 70 ===
Nature-Based Solutions for Wastewater Treatment  |  162
CASE STUDIES
HORIZONTAL-FLOW TREATMENT WETLANDS
HORIZONTAL SUBSURFACE FLOW SYSTEM  
FOR GORGONA PENITENTIARY, ITALY
TYPE OF NATURE-BASED 
SOLUTION (NBS)
Horizontal-flow treatment 
wetlands (HFTWs)
LOCATION
Gorgona Island, Tuscany, Italy
TREATMENT TYPE
Secondary treatment system 
using a two-stage HFTW
COST
€0.49 million
DATES OF OPERATION
1996 to the present
AREA/SCALE
1,350 m2
AUTHORS:
Ricardo Bresciani, Anacleto Rizzo, Fabio Masi 
IRIDRA Srl, via Alfonso La Mamora 51, Florence, Italy 
Contact: Anacleto Rizzo, rizzo@iridra.com
Project background
Gorgona Penitentiary (up to 400 inhabitants) needed, in 1996, a system to 
treat wastewater that also had to be able to work in the absence of specialised 
technical assistance. A second objective was to address water scarcity; hence it 
was necessary to reuse the treated water. Treatment wetlands (TWs) turned out 
to be the most appropriate technology for answering these needs.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 71 ===
Nature-Based Solutions for Wastewater Treatment  |  163
CASE STUDIES
HORIZONTAL-FLOW TREATMENT WETLANDS
Figure 1: Gorgona TW (LI - Italy) localization, 43° 25′ 51.50′′ N, 9° 54′ 13.43′ E
Figure 2: Gorgona TW (LI - Italy); the photograph on the right was taken in 2018, after 24 years of operation
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 72 ===
Nature-Based Solutions for Wastewater Treatment  |  164
CASE STUDIES
HORIZONTAL-FLOW TREATMENT WETLANDS
Technical summary
Summary table
SOURCE TYPE
Municipal wastewater
DESIGN
Inflow rate (m3/day)
20–80 
Population equivalent (p.e.)
400
Area (m2)
Total: 1,350 
Population equivalent area (m2/p.e.)
3.3 
INFLUENT
Biochemical oxygen demand (BOD5) (mg/L)
380 (mean – monitored data 1998-2018)
Chemical oxygen demand (COD) (mg/L)
488 (mean – monitored data 1998-2018)
Total suspended solids (TSS) (mg/L)
95 (mean – monitored data 1998-2018)
N-NH4 (mg/L)
37 (mean – monitored data 1998-2018)
Total nitrogen (mg/L)
64 (mean – monitored data 1998-2018)
Escherichia coli  
(colony-forming units (CFU)/100 mL)
1,350,000 (mean – monitored data 1998-2018)
EFFLUENT
BOD5 (mg/L)
108 (mean – monitored data 1998–2018)
COD (mg/L)
154 (mean – monitored data 1998–2018)
TSS (mg/L)
67 (mean – monitored data 1998–2018)
N-NH4 (mg/L)
22 (mean – monitored data 1998–2018)
Total nitrogen (mg/L)
44 (mean – monitored data 1998–2018)
Escherichia coli (CFU/100 mL)
28,400 (mean – monitored data 1998–2018)
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 73 ===
Nature-Based Solutions for Wastewater Treatment  |  165
CASE STUDIES
HORIZONTAL-FLOW TREATMENT WETLANDS
COST
Construction
€490,834.00
Operation (annual)
€2,000.00
Design and construction
Gorgona TW consists of a primary treatment system (grid 
and Imhoff tank) and a secondary treatment system with 
a two-stage horizontal-flow treatment wetland (HFTW) 
(divided with two beds in parallel per stage and followed in 
series by a wet grassland functioning as filter (or buffer)) 
between the treatment system and the environment. During 
the summer, water can be taken for irrigation.
Type of influent/treatment
The facility treats 20–80 m3/day of wastewater produced by 
the Gorgona penitentiary, which can host up to 400 people, 
including prisoners and guards. The primary treatment is 
through an Imhoff tank.
Treatment efficiency
The system is monitored thanks to an operations and 
maintenance contract, which allows annual checks of 
the suitability of the treatment system. After 24 years of 
operation, the four horizontal subsurface flow cells were still 
working properly, complying with the “proper treatment” 
concept required by Italian law for treatment plants serving 
less than 2,000 p.e. (DL 152/06). 
Operation and maintenance
Thanks to the operations and maintenance contract, the 
proper functioning of the TW is guaranteed. Consequently, 
after 24 years of operation the TW system, was still working 
properly, without any refurbishment and very low operation 
and maintenance costs.
All the operation and maintenance works are done by 
unskilled personnel and can be categorised into two types: 
regular and extraordinary. Regular maintenance work aims 
to keep the project facilities functioning effectively.
Major regular maintenance work includes the following:
• inspection of concrete structures;
• painting and greasing of steel structures;
• grading and repairing of the roads;
• checking engine oil levels and lubricants;
• checking electrical protection and insulation;
• checking embankments erosion and scour damage;
• visual inspection for any weed, plant health or pest
problems.
Costs
Capital expenditure was €490,834 and included the following 
items:
● earthmoving;
● TW construction (filling media, liner, geotextile, plants);
● primary treatment unit (Imhoff tank);
● pipeworks;
● buildings;
● road tracks, and landscaping;
● fences and gate;
● pumping station and pumps.
Operating expenditure is estimated at €2,000 per year and 
includes the following items:
● personnel;
● additional maintenance (sampling, reed and green 
maintenance).
The construction of the plant was partly funded by the Italian 
Ministry of Justice.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 74 ===
Nature-Based Solutions for Wastewater Treatment  |  166
CASE STUDIES
HORIZONTAL-FLOW TREATMENT WETLANDS
Co-benefits 
Water reuse
The treated wastewater has been successfully reused for 
24 years, and has not caused any public health issues. The 
treated wastewater has been used for outdoor irrigation of 
vegetable gardens, one of the rehabilitation activities offered 
by the penitentiary to the prisoners. 
Trade-offs
The cell configuration of the TW was chosen not only to meet 
discharge standards, but also to fit the spatial constraints 
usually encountered in island conditions.
Lessons learned
Challenges and solutions
Challenge/solution 1: Proper design, and operation 
and maintenance, can increase the life span of the 
nature-based solution
The lifespan of a nature-based solution using a subsurface 
flow TW is often strongly affected by clogging; improper 
lifespan expectations of 7–10 years for subsurface flow 
TW can be read in dated guidelines or scientific papers. 
Guidelines and textbooks sometimes report that filling media 
should be refurbished after 8–10 years because of clogging 
issues. The TW of Gorgona Island demonstrates that the 
lifespan can be extended by conservative sizing, properly 
selected filling media, and an effective routine of simple 
operation and maintenance activities. Similar long-term 
successes are being reported in more current literature 
(see, for example, Vymazal 2018). A crucial point for long-
term functioning is a proper operation and maintenance; 
to this aim, the contract held by Gorgona Penitentiary has 
contributed to the success of the system. Therefore, an 
operations and maintenance contract with a company expert 
in TW is suggested whenever long-term functioning of similar 
treatment plants is aimed for.
User feedback/appraisal
Gorgona Penitentiary is highly appreciated as a result of 
the low cost and simple maintenance of the TW. Moreover, 
the prisoners always feel confident in reusing the treated 
wastewater without any concerns for safety. 
References
Vymazal, J. (2018). Does clogging affect long-term removal 
of organics and suspended solids in gravel-based horizontal 
subsurface flow constructed wetlands? Chemical Engineering 
Journal, 331, 663–674.
Figure 3: Schematic representation of Gorgona TW
Imhoff tank
Manhole
1st stage-HF beds
2nd stage-HF beds
Wet grassland
Check manhole
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 75 ===
Nature-Based Solutions for Wastewater Treatment  |  167
CASE STUDIES
HORIZONTAL-FLOW TREATMENT WETLANDS
HORIZONTAL TREATMENT WETLAND IN  
KARBINCI, REPUBLIC OF NORTH MACEDONIA
TYPE OF NATURE-BASED 
SOLUTION (NBS)
Horizontal-flow treatment 
wetlands (HFTWs) 
CLIMATE/REGION
Karbinci, Republic of North 
Macedonia; Mediterranean/
Balkan 
TREATMENT TYPE
Secondary treatment with a 
HFTW
COST
€550,000 
US$644,000 
DATES OF OPERATION
2017 to the present
AREA/SCALE
Four beds with a total surface 
of 2,760 m2
AUTHORS:
Alenka Mubi Zalaznik, Tea Erjavec, Martin Vrhovšek, Anja Potokar, Urša Brodnik  
LIMNOS Ltd., Podlimbarskega 31, 1000 Ljubljana  
Contact: Alenka Mubi Zalaznik, info@limnos.si 
Project background
The LIMNOWET treatment wetland (TW) in Karbinci was designed and 
implemented by Limnos (Slovenia; http://limnos.si) in 2017. It treats domestic 
wastewater from the town of Karbinci, located on the banks of Bregalnica river 
in the Republic of North Macedonia, Europe. 
The Bregalnica river basin is an important water resource for the country and has 
been severely polluted with domestic and industrial wastewater and agricultural 
runoff. Seventy per cent of the buildings of Karbinci were connected to a sewage 
system and directly discharged into the Bregalnica river, causing significant 
pollution to it. With the support of international funding organizations, the 
government of Macedonia decided to implement various solutions for wastewater 
treatment (more on the selection of available technologies is available at https://
www.ebp.hk/en/pdf/generate/node/1414). For small scattered villages, a robust 
horizontal-flow treatment wetland (HFTW) was applied to treat the wastewater 
before its discharge to the river.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 76 ===
Nature-Based Solutions for Wastewater Treatment  |  168
CASE STUDIES
HORIZONTAL-FLOW TREATMENT WETLANDS
Technical summary
Summary table
SOURCE TYPE
Domestic wastewater
DESIGN
Inflow rate (m3/day)
285
Population equivalent (p.e.)
1,100
Area (m2)
2,760 
Population equivalent area (m2/p.e.)
2.5
BEDS
Horizontal-flow
1 bed × 600 m2
2 beds × 750 m2
1 bed × 660 m2
Sludge drying reed bed
4 beds × 75.65 m2
COST
Construction
€550,000
Operation (annual)
Approximately €5,000
Design and construction
The HFTW was designed and implemented in 2017. It is 
located 400 m from the village of Karbinci, surrounded by 
agricultural land. It consists of four horizontal-flow beds in 
series (one filtration bed, two treatment beds, one polishing 
bed) with a total surface area of 2,760 m2 serving 1,100 
population equivalent. The beds consist of a watertight 
layer, gravel (particle size from 1 to 80 mm) as filter media 
and are planted using common reed (Phragmites australis).
The terrain is completely flat, so water is pumped into the 
173 m3 sedimentation tank and flows through each of the 
four beds by gravitation. The treated water is discharged to 
the Bregalnica river.
Next to the TW, four reed beds for sludge treatment have 
been established to produce stabilised compost on site to 
minimise costs of sludge disposal. Sludge drying reed beds 
treat anaerobically stabilised sludge from a septic tank. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 77 ===
Nature-Based Solutions for Wastewater Treatment  |  169
CASE STUDIES
HORIZONTAL-FLOW TREATMENT WETLANDS
Type of influent/treatment
The TW receives mechanically pretreated domestic 
wastewater.
Treatment efficiency
According to the available data from one sampling campaign 
in 2017, the TW efficiently removes organic substances 
(see table on treatment performance above) and meets 
Macedonian legal requirements. There are no legislative 
demands to remove nutrients.
Operation and maintenance
The operation and management of the TW in Karbinci is 
run by a water utility company. Upon commissioning, the 
designer Limnos Ltd. provided operation and maintenance 
guidelines to the owner. The main tasks are as follows:
Figure 1: TW in the construction phase (Limnos Ltd. archive)
Treatment performance of the LIMNOWET horizontal subsurface flow TW 
in Karbinci, Macedonia
Figure 2: TW after 2 years of operation (Limnos Ltd. archive)
INFLUENT (mg/L)
EFFLUENT (mg/L)
EFFICIENCY (%)
LEGAL 
REQUIREMENT 
(mg/L)
Biochemical 
oxygen demand 
(BOD5)
163
18
89
25
Chemical oxygen 
demand (COD)
273
43
84
125
● inspection of primary treatment and regular removal of
the accumulated sludge to the sludge drying reed beds 
to avoid clogging of the vertical-flow beds;
● weekly inspection of inflow pipes; 
● regular maintenance of the coarse grid pane—weekly visual
inspection of the coarse grid pane and container where 
wastewater solids are collected; 
● regular maintenance of the Imhoff tank—monthly visual
inspection of the depositors;
● regular maintenance of the pumping station—weekly;
● control of flow and water level—weekly visual inspection
of influent and effluent flow; monthly visual survey of 
water levels in fields;
● regular maintenance of pipes and shafts—cleaning pipes
and shafts at least twice a year or as needed;
● cutting wetland plants every fall (autumn)/beginning of
spring before the start of a new vegetation season.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 78 ===
Nature-Based Solutions for Wastewater Treatment  |  170
CASE STUDIES
HORIZONTAL-FLOW TREATMENT WETLANDS
Costs
The costs for design and construction of the TW with sludge 
drying reed beds was €550,000. The project was completely 
financed by the Swiss government (State Secretariat for 
Economic Affairs (SECO); https://www.seco-cooperation.
admin.ch/secocoop/en/home/laender/komplementaere-
massnahmen/mazedonien.html). 
Ongoing operation and maintenance costs are approximately 
€5,000 per year.
Co-benefits 
Ecological benefits
The TW in Karbinci enabled efficient treatment of domestic 
wastewater and improved water quality in the Bregalnica 
river. It thus increased biodiversity and stability of the 
ecosystem. There are no further additional data on ecological 
benefits.
Social benefits
Treatment of domestic wastewater improved socio-economic 
conditions in the village of Karbinci and significantly reduced 
the risk for contamination of drinking water sources and the 
surrounding environment. The implementation of the TW 
brought about opportunities for environmental education 
and for raising awareness among citizens.
Trade-offs
There were no significant trade-offs for the community. 
The TW is located within an area of low agricultural value, 
and the site was affected by floods in the past. To prevent 
flooding, the TW is elevated above the surroundings. The 
tender conditions were also that the plant should be able 
to operate without continuous power supply; the treatment 
of wastewater in the TW runs without power supply and 
electricity is only needed to pump the water to the desired 
level. Further on, it flows by gravity. 
Lessons learned
Challenges and solutions
The decision to install a TW came from the donors (the 
Swiss Government, upon the elaboration of a feasibility 
study) owing to the size and location of the village. During 
the defect liability period, communication and outreach 
with the operators, municipality, and local population was 
done to prevent any damage to, and misuse of, the plant. 
As a result, the technology was well accepted. Apart from 
complex permit procedures, the construction was standard, 
with all materials and resources available.
User feedback/appraisal
TWs have generally been in use for decades and, with proper 
maintenance, they work smoothly. In Karbinci, the local 
public utility learned how to operate the wetland within 2 
years of the defect liability period, where every 6 months 
on-site training was provided by technology experts. 
The municipality is proud of the result. It gained a simple, 
effective, and sustainable wastewater treatment plant. 
Farmers also received information on the potential for sludge 
reuse. Biosolids from sludge drying reed beds will be available 
for land application every 10 or more years. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 79 ===
Nature-Based Solutions for Wastewater Treatment  |  171
CASE STUDIES
HORIZONTAL-FLOW TREATMENT WETLANDS
HORIZONTAL-FLOW TREATMENT WETLANDS  
IN CHELMNÁ, CZECH REPUBLIC
TYPE OF NATURE-BASED 
SOLUTION (NBS)
Horizontal-flow treatment 
wetlands (HFTWs)
LOCATION
Chmelná, Czech Republic
TREATMENT TYPE
Secondary treatment with two 
parallel HFTWs
COST
Construction:  
800,000 Czech Koruna 
DATES OF OPERATION
1992 to the present
AREA/SCALE
Two beds, total area of 706 
m2 + pretreatment (sand trap, 
Imhoff tank)
AUTHOR:
Jan Vymazal 
Czech University of Life Sciences Prague, Faculty of Environmental Sciences, Czech Republic  
Contact: Jan Vymazal, vymazal@fzp.czu.cz 
Project background
The treatment wetland (TW) in the village of Chmelná was only the second 
full-scale TW in the Czech Republic. It was built in 1992 with limited information 
about TWs. Surprisingly, the major source of information were guidelines for 
design, operation and maintenance of treatment wetlands published at the TWs 
Conference in Cambridge, UK, in 1990. 
Chmelná, in the Benešov District, is situated in the watershed of the largest 
drinking water reservoir in Central Europe, which provides drinking water 
for Prague and several other nearby cities. The village is situated about 60 km 
southeast of Prague and has 142 inhabitants. In the village, a combined sewer 
system existed and the wastewater was diluted by not only rainwater, but also 
with drainage water from nearby fields. When wastewater is extremely diluted, 
it makes it difficult to treat it in an activated sludge system (‘classical’ wastewater 
treatment) since the (mobile) bacteria in these systems work better if they are more 
concentrated. For very diluted water, it is positive if the bacteria are immobilised 
in biofilm, which is the case in these types of TW. Therefore, a TW was a good 
option for the type of effluent being received as the pollutants were not highly 
concentrated. Construction started in the fall/autumn of 1991 and the system 
was operational by the summer of 1992. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 80 ===
Nature-Based Solutions for Wastewater Treatment  |  172
CASE STUDIES
HORIZONTAL-FLOW TREATMENT WETLANDS
Technical summary
Summary table
SOURCE TYPE
Municipal sewage, combined sewerage
DESIGN
Inflow rate (m3/day)
65.85 average (1993–2018)
Population equivalent (p.e.)
150
Area (m2)
706
Population equivalent area (m2/p.e.)
4.71
INFLUENT (Average 1993–2018)
Biochemical oxygen demand (BOD5) (mg/L)
89
Chemical oxygen demand (COD) (mg/L)
185
Total suspended solids (TSS) (mg/L)
64
Escherichia coli  
(colony-forming units (CFU)/100 mL)
N/A
EFFLUENT (Average 1993–2018)
BOD5 (mg/L)
6.1
COD (mg/L)
36.7
TSS (mg/L)
5.3
Escherichia coli (CFU/100 mL)
N/A
COST
Construction
800,000 Czech Koruna
US$23,000, US$153 per capita in 1992
In 2020 it would be US$120,000, US$800 per capita
Operation (annual)
US$1,500
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 81 ===
Nature-Based Solutions for Wastewater Treatment  |  173
CASE STUDIES
HORIZONTAL-FLOW TREATMENT WETLANDS
Figure 1: Chmelná TW location, 49° 38′ 41.7′′ N, 14° 59′ 31.7′′E
Figure 2: Chmelná TW
Design and construction
The treatment system consists of pretreatment (horizontal 
sand trap and Imhoff tank) and two parallel horizontal 
subsurface flow beds. In reality, the beds are situated in series 
(one after each other) but they are fed in parallel (effluent 
enters the beds at the same time). The filtration material 
is crushed rock (4–8 mm). The first field was planted by 
mistake with Phalaris arundinacea (reed canary grass), while 
the second field was planted intentionally with Phragmites 
australis (common reed). At the moment, the first bed is 
partly overgrown by P. australis together with Urtica dioica 
(stinging nettle) and a small amount of P. arundinacea. The 
second bed is covered by P. australis. 
Type of influent/treatment
The wetland treats municipal wastewater from the village 
Chmelná together with stormwater runoff and drainage water 
from surrounding agricultural fields. The water is discharged 
to a stream which is about 400 m below the treatment 
wetland. In the Czech Republic, is the law requires treated 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 82 ===
Nature-Based Solutions for Wastewater Treatment  |  174
CASE STUDIES
HORIZONTAL-FLOW TREATMENT WETLANDS
wastewater to be discharged into a receiving water body. The 
parameters, which must be below a specific standard in the 
outflow, are BOD5, COD and TSS (these parameters are for 
wastewater treatment plants for a population equivalent of 
<500). The limits that these parameters can reach are set at 
30 mg/L BOD5, 100 mg/L COD and 30 mg/L TSS.
Treatment efficiency
Treatment has been effective since the implementation of the 
wetland in 1992. Despite high fluctuations of concentrations 
in the inflow, the outflow concentrations have been very 
stable. There has even been a slight improvement during 
the 27 years of operation. 
Operation and maintenance
Since 1992, there have not been any refurbishment activities 
at the site. The filtration material (crushed rock 4–8 mm) 
has never been replaced. The maintenance staff take samples 
of the inflow and outflow quarterly, and the samples are 
analysed in a certified laboratory. Water flow is measured 
every day at the outflow using a calibrated Thompson weir. 
Vegetation is harvested occasionally but not regularly. The 
harvested biomass is usually composted.
Costs
In 1992, when the treatment wetland was built, the 
construction, material and transportation costs were low. 
In the Czech Republic, 40–60% of the capital costs are for 
filtration material and transportation. Therefore, the capital 
costs of TWs during the early 1990s were between 30–50% of 
the cost of conventional treatment systems, such as activated 
sludge. At the moment, the capital costs are equal to the 
average costs of conventional treatment systems.
Figure 3: Schematic representation of Chmelná treatment wetland
When this project began in 1992, the funding came entirely 
from the Ministry of Agriculture of the Czech Republic 
through the programme ‘Restoration of a countryside’. 
Currently, government support for construction of treatment 
systems only covers 80% of the total capital costs. The 20% 
remaining to be covered is a major barrier for small villages 
to build wastewater treatment systems, as their budget is 
too small to cover such expenses. 
On the other hand, operation costs are covered by the village, 
which is a common situation in the Czech Republic. The 
operation and maintenance costs are about US$1,500 per 
year, including costs of analyses (four times a year, inflow, 
outflow), maintenance of pretreatment (cleaning of screens, 
sand trap and Imhoff tank), and part-time staff who manage 
the wetland. 
Co-benefits 
Ecological benefits
Before the TW was built, only local septic tanks were used 
to treat sewage. The treatment performance was often poor, 
and some septic tanks were leaking. The natural wetland with 
a small pond below the village was polluted with untreated 
sewage as the village is located on a relatively steep slope. 
Also, during rains, the runoff ended up in the pond in the 
wetland below the village. Since the construction of the TW, 
the meadow has become a healthy wetland habitat. 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 83 ===
Nature-Based Solutions for Wastewater Treatment  |  175
CASE STUDIES
HORIZONTAL-FLOW TREATMENT WETLANDS
Social benefits
The TW was beneficial for the people of the village, as now 
they do not have to pay fees for treatment. Also, since it 
is such a small village, it has been easy to raise awareness 
about the benefits and positive outcomes of the TW, and 
now many people in the community are more aware of how 
their wastewater is treated. 
Trade-offs
The village and its surroundings are situated in the watershed 
of a drinking water reservoir. As a result, the stream that 
receives the water discharged from the TW feeds directly 
into the reservoir and, therefore, there are major concerns 
about stream water quality. This was monitored for 3 years 
during the period 2014–2017. It was found that the treated 
water does not have a substantial effect on the overall quality 
of the stream or reservoir. All the parameters remain in the 
same water quality category.
Lessons learned
Challenges and solutions
Since it was built in 1992, the system has continued to 
operate within good conditions. It was a pioneering system 
in the Czech Republic and served as an example of the 
treatment capabilities of TWs, as well as treatment of highly 
diluted municipal sewage. The system also demonstrates the 
longevity of this type of TW. It has also been shown that if 
horizontal subsurface flow TWs are fed with loadings lower 
than 10 g BDO5/m2/day and 15 g TSS/m2/day, the systems 
do not suffer from serious clogging and that the treatment 
performance has remained steady for the past 20 years. 
User feedback/appraisal
To date, there has been great satisfaction with the performance 
of the treatment system, despite a very unfavorable attitude of 
the water authorities towards TW. As a successful application, 
this system helped to persuade water authorities and the 
Ministry of the Environment about the viability of this type 
of wastewater treatment. 
References
Cooper, P. F. (ed.). (1990). European design and operation 
guidelines for reed bed treatment systems. Prepared by 
the EC/EWPCA Emergent Hydrophyte Treatment Expert 
Contact Group. Water Research, Swindon, UK.
Vymazal, J. (1996). Constructed wetlands for wastewater 
treatment in the Czech Republic: the first 5 years experience. 
Water Science and Technology, 34(11), 159–164.
Vymazal, J. (1999). Removal of BOD5 in constructed wetlands 
with horizontal sub-surface flow: Czech experience. Water 
Science and Technology, 40(3), 133–138.
Vymazal, J. (2002). The use of sub-surface constructed 
wetlands for wastewater treatment in the Czech Republic: 
10 years experience. Ecological Engineering, 18, 633–646.
Vymazal, J. (2011). Long-term performance of constructed 
wetlands with horizontal sub-surface flow: ten case studies 
from the Czech Republic. Ecological Engineering, 37, 54–63.
Vymazal, J. (2018). Does clogging affect long-term removal 
of organics and suspended solids in gravel-based horizontal 
subsurface flow constructed wetlands? Chemical Engineering 
Journal, 331, 663–674.
Vymazal, J. (2019). Is removal of organics and suspended 
solids in horizontal sub-surface flow constructed wetlands 
sustainable for twenty and more years? Chemical Engineering 
Journal, 378, 122117.
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 84 ===
Nature-Based Solutions for Wastewater Treatment  |  176
FACTSHEET
AERATED TREATMENT WETLANDS
Description
Aerated treatment wetlands (TWs) are an advanced type of TW, which allow more eﬃ  cient removal 
of contaminants from wastewater owing to the higher availability of oxygen. This subsurface ﬂ ow 
system is aerated mechanically from below, with an appropriate distribution system of air. This 
system is ideal for treating wastewater with high organic matter loads and for minimizing the land 
footprint of the TW.
1 - Inlet
2 - Feeding system
3 - Porous media
4 - Drainage system
5 - Original soil 
6 - Plants
7 - Aeration system
8 - Saturated water level
9 - Waterproof liner 
10 - Regulation manhole
11 - Outlet 
AUTHOR
Anacleto Rizzo, Iridra Srl, Via La Marmora 51, 50121 Florence, Italy
Contact: rizzo@iridra.com 
AERATED TREATMENT WETLANDS 
Downloaded from iwaponline.​com/​ebooks/​book-pdf/​929917/​wio9781789062267.​pdf
by guest

=== P2 PÁG 85 ===
Nature-Based Solutions for Wastewater Treatment  |  177
FACTSHEET
AERATED TREATMENT WETLANDS
Case Studies
In this publication
● Intensiﬁ ed treatment wetlands: forced aeration 
Tarcenay, France
● Aerated Horizontal Subsurface Flow Wetlands in
Jackson Meadow, Marine on St. Croix, Washington 
County, Minnesota, USA
Other
● A number of successful experiences are available in
the USA, UK, Belgium, and Italy (see Global Wetland 
Technology database: www.globalwettech.com)
Advantages
Disadvantages
● Lower land requirement than many other nature
based solutions (NBSs)
● No speciﬁ c hazard with mosquito breeding.
● Robust against load ﬂ uctuations
